{"caiso": [{"Project Name": "Julian Hinds - Mirage 230 kV Advanced Reconductor Project", "SUB_1": "JULIAN HINDS", "SUB_2": "MIRAGE", "Utility": "SCE", "Project Type": "Reliability", "Voltage (kV)": "230", "Distance (mi)": "47", "Rating": "1525 /1625 A", "Cost ($ M)": "76", "Status": "Planned", "Planned Year": "2030.0", "Description": "Contingency analysis indicates that the updated line ratings would effectively mitigate the thermal overloads without the need to activate the Blythe RAS. Serving as a vital corridor for solar and battery storage in Riverside County, this project will utilize ACCC\u00ae conductors to increase ampacity and reduce energy losses. These upgrade costs are expected to be partially subsidized by the U.S. Department of Energy GRIP grant funding awarded through the CHARGE 2T project.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Reconductor of GWF \u2013 Kingsburg 115 kV line", "SUB_1": "KINGSBURG", "SUB_2": "GWF 2", "Utility": "PG&E", "Project Type": "Policy", "Voltage (kV)": "115", "Distance (mi)": "22", "Rating": "1500 A", "Cost ($ M)": "81.6", "Status": "Planned", "Planned Year": "2029.0", "Description": "Mitigate overloads identified in the on-peak baseline deliverability study and support SB 100 clean energy goals. Likely to utilize high-capacity advanced conductors, such as CTC Global's ACCC\u00ae, for increased efficiency. This would need to update the limiting components at the substations if there is any. Protection may also need to be upgraded.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Eagle Rock-Fulton-Silverado _1 115 kV Line Reconductor", "SUB_1": "EAGLE ROCK", "SUB_2": "FULTON", "Utility": "PG&E", "Project Type": "Policy", "Voltage (kV)": "115", "Distance (mi)": "27", "Rating": "1236 A", "Cost ($ M)": "92.9", "Status": "Planned", "Planned Year": "2031.0", "Description": "Reconductor Eagle Rock-020/087A and update any limiting components at the substation (may require relay upgrades). These upgrades will support the integration of renewable resources and contribute to California's ambitious SB 100 clean energy goals.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Eagle Rock-Fulton-Silverado _2 115 kV Line Reconductor", "SUB_1": "FULTON", "SUB_2": "SILVERADO", "Utility": "PG&E", "Project Type": "Policy", "Voltage (kV)": "115", "Distance (mi)": "3", "Rating": "1687 A", "Cost ($ M)": "92.9", "Status": "Planned", "Planned Year": "2031.0", "Description": "Reconductor 020/87A-037/191A and update any limiting components at the substation (if any). These upgrades will support the integration of renewable resources and contribute to California's ambitious SB 100 clean energy goals.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "El Patio \u2013 San Jose A 115 kV Line Reconductor", "SUB_1": "SAN JOSE STA. A", "SUB_2": "EL PATIO", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "115", "Distance (mi)": "0.01", "Rating": "3000 A", "Cost ($ M)": "217  - 434", "Status": "Planned", "Planned Year": "2032.0", "Description": "The set of 115 kV reinforcements proposed in this project, along with the major 500 kV  transmission new project for the Bay Area and the re-scoping of two other projects in the San  Jose area, will provide sufficient transmission capacity to meet long-term load growth needs.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Trimble \u2013 San Jose B 115 kV Line Reconductor", "SUB_1": "SAN JOSE STA. B", "SUB_2": "TRIMBLE", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "115", "Distance (mi)": "3.65", "Rating": "3000 A", "Cost ($ M)": "217  - 434", "Status": "Planned", "Planned Year": "2032.0", "Description": "The set of 115 kV reinforcements proposed in this project, along with the major 500 kV  transmission new project for the Bay Area and the re-scoping of two other projects in the San  Jose area, will provide sufficient transmission capacity to meet long-term load growth needs.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Kifer \u2013 FMC 115 kV Line Reconductor", "SUB_1": "KIFER", "SUB_2": "FMC", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "115", "Distance (mi)": "2.5", "Rating": "1400 A", "Cost ($ M)": "217  - 434", "Status": "Planned", "Planned Year": "2032.0", "Description": "The set of 115 kV reinforcements proposed in this project, along with the major 500 kV  transmission new project for the Bay Area and the re-scoping of two other projects in the San  Jose area, will provide sufficient transmission capacity to meet long-term load growth needs.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Mountain View \u2013 Monta Vista 115 kV Line Reconductor", "SUB_1": "MOUNTAIN VIEW", "SUB_2": "MONTA VISTA", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "115", "Distance (mi)": "4.78", "Rating": "3000 A", "Cost ($ M)": "217  - 434", "Status": "Planned", "Planned Year": "2032.0", "Description": "The set of 115 kV reinforcements proposed in this project, along with the major 500 kV  transmission new project for the Bay Area and the re-scoping of two other projects in the San  Jose area, will provide sufficient transmission capacity to meet long-term load growth needs.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Whisman \u2013 Monta Vista 115 kV Line Reconductor", "SUB_1": "WHISMAN", "SUB_2": "MONTA VISTA", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "115", "Distance (mi)": "5.97", "Rating": "3000 A", "Cost ($ M)": "217  - 434", "Status": "Planned", "Planned Year": "2032.0", "Description": "The set of 115 kV reinforcements proposed in this project, along with the major 500 kV  transmission new project for the Bay Area and the re-scoping of two other projects in the San  Jose area, will provide sufficient transmission capacity to meet long-term load growth needs.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Metcalf - Piercy 115 kV Upgrade project", "SUB_1": "PIERCY", "SUB_2": "METCALF 2", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "115", "Distance (mi)": "-", "Rating": "3000 A", "Cost ($ M)": "124 - 248", "Status": "Planned", "Planned Year": "2028.0", "Description": "The project originally proposed to reconductor the following 115 kV lines to 795 ACSS  conductors or an equivalent: Piercy-Metcalf, Swift-Metcalf, and Newark-Dixon Landing. Project was  approved in the 2003 Transmission Planning Process (TPP), was intended to alleviate these  long-term overloads. However, due to significant increases in the load forecast, as cited in  previous projects, and the additional load growth expectation in the San Jose area has \nmotivated new transmission projects for the area and the re-scoping of existing ones.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "1.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Tesla - Newark 230 kV Line No. 2 Reconductoring", "SUB_1": "TESLA", "SUB_2": "NEWARK", "Utility": "PG&E", "Project Type": "-", "Voltage (kV)": "230", "Distance (mi)": "4.28", "Rating": "3428 A", "Cost ($ M)": "29 - 58", "Status": "Planned", "Planned Year": "2034.0", "Description": "To mitigate overloads identified as part of Interconnection Alternative E, the ISO recommends approval.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Tulucay-Napa #2 60 kV line Reconductoring project", "SUB_1": "TULUCAY", "SUB_2": "NAPA", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "60", "Distance (mi)": "-", "Rating": "-", "Cost ($ M)": "7.3 - 14.6", "Status": "Planned", "Planned Year": "2027.0", "Description": "Expansion of previously approved project Tulucay-Napa #2 60 kV Line Capacity Increase to include line reconductoring.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "1.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "TL695B Japanese Mesa Talega Tap Reconductor", "SUB_1": "MESA", "SUB_2": "TALEGA", "Utility": "SDG&E", "Project Type": "Reliability", "Voltage (kV)": "69", "Distance (mi)": "10.24", "Rating": "60 MVA", "Cost ($ M)": "-", "Status": "Planned", "Planned Year": "2028.0", "Description": "Eliminate NERC Category B violation to increase reliability by reconductoring TL 695 and TL 6971.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Rio Oso - W. Sacramento Reconductoring Project", "SUB_1": "RIO OSO", "SUB_2": "WEST SACRAMENTO", "Utility": "PG&E", "Project Type": "-", "Voltage (kV)": "115", "Distance (mi)": "26", "Rating": "124 MW", "Cost ($ M)": "48.7-97.4", "Status": "Planned", "Planned Year": "2030.0", "Description": "Reconductoring Rio Oso \u2013 W. Sacramento 115 kV line as original re-rate of this  line as a part of Vaca Dixon reinforcement project approved in 2017-18 TPP is no  longer viable due to aging infrastructure.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Reconductor Rio Oso\u2013SPI Jct\u2013Lincoln 115 kV line", "SUB_1": "RIO OSO", "SUB_2": "LINCOLN", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "115", "Distance (mi)": "12", "Rating": "-", "Cost ($ M)": "-", "Status": "Planned", "Planned Year": "2028.0", "Description": "he new conductor will eliminate forecasted line overloads.  PG&E proposes to replace wooden power poles with a combination of concrete, wood, and tubular steel poles (TSP) within the existing power line corridor.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Vaca-Plainfield 60 kV Line Reconductoring Project", "SUB_1": "VACAVILLE", "SUB_2": "PLAINFIELD", "Utility": "PG&E", "Project Type": "-", "Voltage (kV)": "60", "Distance (mi)": "30", "Rating": "635 / 741 A", "Cost ($ M)": "34 - 68", "Status": "Planned", "Planned Year": "2030.0", "Description": "Addressing the near-term overloads on the Vaca-Plainfield 60 kV line resulting from NERC Category P0 and P1 contingencies.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Wilson-Oro Loma 115kV Line Reconductoring", "SUB_1": "WILSON", "SUB_2": "ORO LOMA", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "115", "Distance (mi)": "9", "Rating": "650 A", "Cost ($ M)": "11.3 - 22.7", "Status": "Planned", "Planned Year": "2028.0", "Description": "The project will address thermal overloads in the Fresno area.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "1.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "North Dublin - Vineyard 230 kV Reconductoring", "SUB_1": "NORTH DUBLIN", "SUB_2": "VINEYARD", "Utility": "PG&E", "Project Type": "-", "Voltage (kV)": "230", "Distance (mi)": "-", "Rating": "1350 A / 706 MW", "Cost ($ M)": "116 - 232", "Status": "Planned", "Planned Year": "2034.0", "Description": "To mitigate P1 overloads identified as part of Interconnection Alternative E, the ISO is recommending approval. It will  take an estimated 24 months to complete.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Lugo - Victor-Kramer Upgrade (3/3)", "SUB_1": "VICTOR", "SUB_2": "KRAMER", "Utility": "SCE", "Project Type": "-", "Voltage (kV)": "115/230", "Distance (mi)": "-", "Rating": "-", "Cost ($ M)": "482/3", "Status": "Planned", "Planned Year": "2033.0", "Description": "Rebuild/build Kramer\u2013Victor 115 kV lines to 230 kV and Loop the old segment of Kramer\u2013Victor 115 kV into Roadway", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "1.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Warnerville-Bellota 230 kV line reconductoring", "SUB_1": "WARNERVILLE", "SUB_2": "BELLOTA", "Utility": "PG&E", "Project Type": "Policy", "Voltage (kV)": "230", "Distance (mi)": "-", "Rating": "1890 A", "Cost ($ M)": "1.6", "Status": "In Operation", "Planned Year": "2024.0", "Description": "The project proposes to reinforce 45 circuit miles of the 230 kV transmission lines between Bellota, Cottle, and Warnerville substations with 1113 kcmil steel-supported aluminum conductors with emergency capability of 1890 Amps. The project includes the installation of a new Optical Ground Wire (OPGW) that will replace the existing aging third-party owned OPGW.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "1.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Midway \u2013 Kern PP 230 kV Line (Bakersfield-Kern Reconductor)", "SUB_1": "MIDWAY", "SUB_2": "KERN", "Utility": "PG&E", "Project Type": "Capacity", "Voltage (kV)": "230", "Distance (mi)": "21", "Rating": "-", "Cost ($ M)": "-", "Status": "In Flight", "Planned Year": "2025.0", "Description": "PG&E proposes to raise approximately half of the existing towers along the line (approximately 60) approximately 7 to 27 feet by adding new extensions to the towers. Minor foundation upgrades and one foundation replacement will be completed on these towers as needed. The tower raises are required to support the new conductors, meet current design standards, reduce electric and magnetic fields near residences, and comply with minimum ground-to-conductor clearance requirements.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "1.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Manteca-Ripon 115 kV Line Reconductor", "SUB_1": "MANTECA", "SUB_2": "RIPON", "Utility": "PG&E", "Project Type": "Capacity", "Voltage (kV)": "115", "Distance (mi)": "2.4", "Rating": "-", "Cost ($ M)": "6.8 - 13.6", "Status": "In Flight", "Planned Year": "2029.0", "Description": "Q1-2024: This project is part of a multi-phased process to rebuild/reconductor in the Ripon-Manteca area. Long lead materials expected in Q1 2026. Permit completion is expected in Q1 2026. Project is soliciting bids for the design contract. Reconductor Ripon-Manteca 115 kV line 1.51 mi section of 2/0 CU and 0.92 mi 4/0 ACSR (2.43 mi total)", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Ripon-Riverbank 115 kV Line Reconductor", "SUB_1": "RIPON", "SUB_2": "RIVERBANK", "Utility": "PG&E", "Project Type": "Capacity", "Voltage (kV)": "115", "Distance (mi)": "1.8", "Rating": "-", "Cost ($ M)": "6.8 - 13.6", "Status": "In Flight", "Planned Year": "2029.0", "Description": "Q1-2024: This project is part of a multi-phased process to rebuild/reconductor in the Ripon-Manteca area. Long lead materials expected in Q1 2026. Permit completion is expected in Q1 2026. Project is soliciting bids for the design contract. Reconductor Ripon-Manteca 115 kV line 1.51 mi section of 2/0 CU and 0.92 mi 4/0 ACSR (2.43 mi total)", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Riverbank-Melones 115 kV Line Reconductor", "SUB_1": "RIVERBANK", "SUB_2": "MELONES", "Utility": "PG&E", "Project Type": "Capacity", "Voltage (kV)": "115", "Distance (mi)": "1.8", "Rating": "-", "Cost ($ M)": "6.8 - 13.6", "Status": "In Flight", "Planned Year": "2029.0", "Description": "Q1-2024: This project is part of a multi-phased process to rebuild/reconductor in the Ripon-Manteca area. Long lead materials expected in Q1 2026. Permit completion is expected in Q1 2026. Project is soliciting bids for the design contract. Reconductor Ripon-Manteca 115 kV line 1.51 mi section of 2/0 CU and 0.92 mi 4/0 ACSR (2.43 mi total)", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Midway-Temblor 115 kV Line Reconductor and Voltage Support", "SUB_1": "MIDWAY", "SUB_2": "TEMBLOR", "Utility": "PG&E", "Project Type": "-", "Voltage (kV)": "115", "Distance (mi)": "15", "Rating": "-", "Cost ($ M)": "-", "Status": "Planned", "Planned Year": "2030.0", "Description": "-", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "1.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Herndon-Bullard 115 kV Reconductoring Project", "SUB_1": "HERNDON", "SUB_2": "BULLARD", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "115", "Distance (mi)": "8", "Rating": "1300 A / 188 MW", "Cost ($ M)": "6 - 8", "Status": "Planned", "Planned Year": "2028.0", "Description": "Category P2 overloads identified on sections of the Herndon-Bullard # 1 & # 2 lines. The P2 overloads are due to loss of either of the two parallel circuits from Herndon to Pinedale Junction resulting in one of the feeds serving the entire load at Bullard and Pinedale substation.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "1.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Christie-Sobrante 115 kV Line Reconductor", "SUB_1": "CHRISTIE", "SUB_2": "SOBRANTE", "Utility": "PG&E", "Project Type": "-", "Voltage (kV)": "115", "Distance (mi)": "13", "Rating": "1228 MW", "Cost ($ M)": "-", "Status": "Planned", "Planned Year": "2029.0", "Description": "Reconductor the Christie - Sobrante 115 kV line with a larger capacity conductor", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Borden-Storey 230 kV 1 and 2 Line Reconductoring", "SUB_1": "BORDEN CO", "SUB_2": "STORY", "Utility": "PG&E", "Project Type": "Policy", "Voltage (kV)": "230", "Distance (mi)": "-", "Rating": "1287 MW", "Cost ($ M)": "74", "Status": "Initiating", "Planned Year": "2029.0", "Description": "RAS was considered as an alternative but was not selected due to not meeting the RAS guiedlines. Series compensation was also considered as an alternative but was not selected due to the size that would be needed to mitigate the overload", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Wilson-Le Grand 115 kV line reconductoring", "SUB_1": "WILSON", "SUB_2": "LE GRAND", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "115", "Distance (mi)": "3.2", "Rating": "-", "Cost ($ M)": "-", "Status": "In Operation", "Planned Year": "2023.0", "Description": "Following a re-scope of the project to replace aging conductors with upgraded lines. It aims to support regional reliability and manage increasing electrical demand in Merced County, California.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "South Oakland Reinforcement Project 1", "SUB_1": "MORAGA", "SUB_2": "OAKLAND X", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "115", "Distance (mi)": "-", "Rating": "2288 A", "Cost ($ M)": "125 - 250", "Status": "Planned", "Planned Year": "2032.0", "Description": "This project aims to provide a comprehensive solution to address the high demand growth in South Oakland by upgrading five 115 kV lines which serve as the primary source in this pocket. By increasing transmission capacity for serving South Oakland Pocket, this project will ensure long-term reliability of the grid and its ability to serve the growing needs.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "South Oakland Reinforcement Project 2", "SUB_1": "MORAGA", "SUB_2": "SAN LEANDRO U", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "115", "Distance (mi)": "-", "Rating": "2288 A", "Cost ($ M)": "125 - 250", "Status": "Planned", "Planned Year": "2032.0", "Description": "This project aims to provide a comprehensive solution to address the high demand growth in South Oakland by upgrading five 115 kV lines which serve as the primary source in this pocket. By increasing transmission capacity for serving South Oakland Pocket, this project will ensure long-term reliability of the grid and its ability to serve the growing needs.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "1.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "South Oakland Reinforcement Project 3", "SUB_1": "OAKLAND X", "SUB_2": "SAN LEANDRO U", "Utility": "PG&E", "Project Type": "Reliability", "Voltage (kV)": "115", "Distance (mi)": "-", "Rating": "2288 A", "Cost ($ M)": "125 - 250", "Status": "Planned", "Planned Year": "2032.0", "Description": "This project aims to provide a comprehensive solution to address the high demand growth in South Oakland by upgrading five 115 kV lines which serve as the primary source in this pocket. By increasing transmission capacity for serving South Oakland Pocket, this project will ensure long-term reliability of the grid and its ability to serve the growing needs.", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Gold Hill-El Dorado Reinforcement Project", "SUB_1": "EL DORADO", "SUB_2": "MISSOURI CITY", "Utility": "PG&E", "Project Type": "-", "Voltage (kV)": "115", "Distance (mi)": "8.8", "Rating": "577 A", "Cost ($ M)": "63.5 - 127", "Status": "Planned", "Planned Year": "2032.0", "Description": "This is just a part of the whole reinforcement project to reconductor approximately 8.8 circuit miles between El Dorado and 008/062 of the El Dorado \u2013 Missouri Flat #2 115 kV Line with larger conductor to achieve minimum 577 Amps of summer emergency rating; and", "ISO/RTO": "", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Midway \u2013 Kern PP #2 230 kV Line (Bakersfield-Kern Reconductor)", "SUB_1": "MIDWAY", "SUB_2": "KERN PP", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In flight", "Planned Year": "2032.0", "Description": "Q3-2025: Project ISD delayed due to PG&E assessing and confirming need for project; NOC: AL 5924-E Approved", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2013-2014", "In-Service Year at Plan Approval": "2019-05-01T00:00:00", "Expected In-Service 2020-2021 Plan": "2024-06-01T00:00:00", "Expected In-Service Oct 2023 TDF": "2027-10-28T00:00:00", "Expected In-Service Jan 2024 TDF": "2028-01-24T00:00:00", "Expected In-Service July 2024 TDF": "2030-05-28T00:00:00", "Expected In-Service Jan 2025 TDF": "2030-09-30T00:00:00", "Expected In-Service July 2025 TDF": "2032-01-07T00:00:00", "Expected CPUC Filing": "NOC: AL 5924-E Approved", "Expected Construction Start": "2026-04-27T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "North East Kern 115 kV Line Reconductoring", "SUB_1": "NORTH EAST KERN", "SUB_2": "NORTH EAST KERN LINE", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2031.0", "Description": "Q3-2025: Project ISD delayed due to recalibration in PG&E's work portfolio. Project kicked off in March 2025; TBD", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2032-12-31T00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2033-12-31T00:00:00", "Expected In-Service Jan 2024 TDF": "2033-12-31T00:00:00", "Expected In-Service July 2024 TDF": "2032-12-31T00:00:00", "Expected In-Service Jan 2025 TDF": "2029-08-20T00:00:00", "Expected In-Service July 2025 TDF": "2031-12-01T00:00:00", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2027-12-23T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Reconductor Delevan-Cortina 230kV line", "SUB_1": "DELEVAN", "SUB_2": "CORTINA", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2028.0", "Description": "Q3-2025: Schedule/construction sequencing date adjustments.; TBD", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022", "In-Service Year at Plan Approval": "2028-01-01T00:00:00", "Expected In-Service 2020-2021 Plan": "2028-12-31T00:00:00", "Expected In-Service Oct 2023 TDF": "2028-12-01T00:00:00", "Expected In-Service Jan 2024 TDF": "2028-02-02T00:00:00", "Expected In-Service July 2024 TDF": "2028-08-16T00:00:00", "Expected In-Service Jan 2025 TDF": "2028-02-01T00:00:00", "Expected In-Service July 2025 TDF": "2028-02-29T00:00:00", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2026-08-26T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Lugo-Victor-Kramer Upgrade (2/3) Reconductor Lugo\u2013Victor 230 kV No. 1, 2, 3 & 4 lines using HTLS", "SUB_1": "LUGO", "SUB_2": "VICTOR", "Utility": "SCE", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Design", "Planned Year": "2026.0", "Description": "This project has been accelerated to avoid outage conflicts with other work in the region.; Pending", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2028", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "Pending", "Expected In-Service Jan 2024 TDF": "2028-12-31T00:00:00", "Expected In-Service July 2024 TDF": "2028-12-01T00:00:00", "Expected In-Service Jan 2025 TDF": "2028-05-01T00:00:00", "Expected In-Service July 2025 TDF": "2026-12-20T00:00:00", "Expected CPUC Filing": "Pending", "Expected Construction Start": "2025-10-01T00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Julian Hinds-Mirage 230 kV Advanced Reconductor", "SUB_1": "JULIAN HINDS", "SUB_2": "MIRAGE", "Utility": "SCE", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "New", "Planned Year": "", "Description": "Project was approved in May 2025.; N/A", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2024-2025", "In-Service Year at Plan Approval": "2030", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "New", "Expected In-Service Jan 2024 TDF": "New", "Expected In-Service July 2024 TDF": "New", "Expected In-Service Jan 2025 TDF": "New", "Expected In-Service July 2025 TDF": "New", "Expected CPUC Filing": "", "Expected Construction Start": "Pending", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Reconductor TL 605 Silvergate \u2013 Urban", "SUB_1": "SILVERGATE", "SUB_2": "URBAN", "Utility": "SDG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Close-out", "Planned Year": "2024.0", "Description": "Exempt", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2015-2016", "In-Service Year at Plan Approval": "2018-06-01T00:00:00", "Expected In-Service 2020-2021 Plan": "2027-06-01T00:00:00", "Expected In-Service Oct 2023 TDF": "2024-06-01T00:00:00", "Expected In-Service Jan 2024 TDF": "2024-08-23T00:00:00", "Expected In-Service July 2024 TDF": "2024-10-30T00:00:00", "Expected In-Service Jan 2025 TDF": "2024-11-20T00:00:00", "Expected In-Service July 2025 TDF": "2024-11-20T00:00:00", "Expected CPUC Filing": "Exempt", "Expected Construction Start": "2024-01-15T00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Reconductor TL692: Japanese Mesa - Las Pulgas", "SUB_1": "JAPANESE MESA", "SUB_2": "LAS PULGAS", "Utility": "SDG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Close-out", "Planned Year": "", "Description": "Exempt", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2013-2014", "In-Service Year at Plan Approval": "2021-06-15T00:00:00", "Expected In-Service 2020-2021 Plan": "2021-12-01T00:00:00", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Exempt", "Expected Construction Start": "2021-05-17T00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "TL644, South Bay-Sweetwater: Reconductor", "SUB_1": "SOUTH BAY", "SUB_2": "SWEETWATER", "Utility": "SDG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Close-out", "Planned Year": "2022.0", "Description": "Exempt", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2010-2011", "In-Service Year at Plan Approval": "2013-06-01T00:00:00", "Expected In-Service 2020-2021 Plan": "2022-04-01T00:00:00", "Expected In-Service Oct 2023 TDF": "2022-05-01T00:00:00", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Exempt", "Expected Construction Start": "2022-02-04T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "TL649D Reconductor (San Ysidro - Otay Lake Tap)", "SUB_1": "SAN YSIDRO", "SUB_2": "OTAY LAKE TAP", "Utility": "SDG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Close-out", "Planned Year": "2024.0", "Description": "Exempt", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2017-2018", "In-Service Year at Plan Approval": "2022-06-01T00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2024-12-01T00:00:00", "Expected In-Service Jan 2024 TDF": "2024-08-20T00:00:00", "Expected In-Service July 2024 TDF": "2024-10-30T00:00:00", "Expected In-Service Jan 2025 TDF": "2024-11-27T00:00:00", "Expected In-Service July 2025 TDF": "2024-12-16T00:00:00", "Expected CPUC Filing": "Exempt", "Expected Construction Start": "2024-06-24T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Reconductor TL680C San Marcos -Melrose Tap", "SUB_1": "SAN MARCOS", "SUB_2": "MELROSE TAP", "Utility": "SDG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Planning", "Planned Year": "", "Description": "TBD", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2032", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2032", "Expected In-Service Jan 2024 TDF": "2032", "Expected In-Service July 2024 TDF": "2032", "Expected In-Service Jan 2025 TDF": "2032", "Expected In-Service July 2025 TDF": "2032", "Expected CPUC Filing": "TBD", "Expected Construction Start": "TBD", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "TL623C Reconductor (San Ysidro - Otay Tap)", "SUB_1": "SAN YSIDRO", "SUB_2": "OTAY TAP", "Utility": "SDG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Design", "Planned Year": "2027.0", "Description": "Exempt", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2017-2018", "In-Service Year at Plan Approval": "2022-06-01T00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2029-02-01T00:00:00", "Expected In-Service Jan 2024 TDF": "1930-02-26T00:00:00", "Expected In-Service July 2024 TDF": "2029-07-27T00:00:00", "Expected In-Service Jan 2025 TDF": "2026-11-24T00:00:00", "Expected In-Service July 2025 TDF": "2027-04-19T00:00:00", "Expected CPUC Filing": "Exempt", "Expected Construction Start": "2027-02-02T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "TL690E, Stuart Tap-Las Pulgas 69 kV Reconductor", "SUB_1": "STUART TAP", "SUB_2": "LAS PULGAS", "Utility": "SDG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Design", "Planned Year": "2029.0", "Description": "Exempt", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2013-2014", "In-Service Year at Plan Approval": "2015-06-01T00:00:00", "Expected In-Service 2020-2021 Plan": "2027-02-01T00:00:00", "Expected In-Service Oct 2023 TDF": "2026-11-01T00:00:00", "Expected In-Service Jan 2024 TDF": "2028-07-01T00:00:00", "Expected In-Service July 2024 TDF": "2028-05-03T00:00:00", "Expected In-Service Jan 2025 TDF": "2028-12-20T00:00:00", "Expected In-Service July 2025 TDF": "2029-06-08T00:00:00", "Expected CPUC Filing": "Exempt", "Expected Construction Start": "2028-06-05T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Weber-Mormon Jct 60 kV Line Section Reconductoring Project", "SUB_1": "WEBER", "SUB_2": "MORMON JCT", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2027.0", "Description": "Q3-2025: Schedule/construction sequencing date adjustments.; NOC - Expected 2025 Q3", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022", "In-Service Year at Plan Approval": "2027-05-01T00:00:00", "Expected In-Service 2020-2021 Plan": "2027-12-31T00:00:00", "Expected In-Service Oct 2023 TDF": "2027-05-31T00:00:00", "Expected In-Service Jan 2024 TDF": "2029-02-02T00:00:00", "Expected In-Service July 2024 TDF": "2027-12-06T00:00:00", "Expected In-Service Jan 2025 TDF": "2027-04-12T00:00:00", "Expected In-Service July 2025 TDF": "2027-05-13T00:00:00", "Expected CPUC Filing": "NOC - Expected 2025 Q3", "Expected Construction Start": "2027-01-06T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Giffen Line Reconductoring Project", "SUB_1": "GIFFEN", "SUB_2": "GIFFEN LINE", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2023.0", "Description": "Q3-2025: In-service; NOC: AL 6600-E Approved", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2018-2019", "In-Service Year at Plan Approval": "TBD", "Expected In-Service 2020-2021 Plan": "2023-01-19T00:00:00", "Expected In-Service Oct 2023 TDF": "2023-12-29T00:00:00", "Expected In-Service Jan 2024 TDF": "2023-12-21T00:00:00", "Expected In-Service July 2024 TDF": "2023-12-21T00:00:00", "Expected In-Service Jan 2025 TDF": "2023-12-21T00:00:00", "Expected In-Service July 2025 TDF": "2023-12-21T00:00:00", "Expected CPUC Filing": "NOC: AL 6600-E Approved", "Expected Construction Start": "2023-11-01T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Kasson \u2013 Kasson Junction 1 115 kV Line Section Reconductoring Project", "SUB_1": "KASSON", "SUB_2": "KASSON JUNCTION 1", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2023.0", "Description": "Q3-2025: In-service; N/A", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2020-2021", "In-Service Year at Plan Approval": "2023-12-31T00:00:00", "Expected In-Service 2020-2021 Plan": "2027-06-01T00:00:00", "Expected In-Service Oct 2023 TDF": "2023-09-25T00:00:00", "Expected In-Service Jan 2024 TDF": "2023-09-25T00:00:00", "Expected In-Service July 2024 TDF": "2023-09-25T00:00:00", "Expected In-Service Jan 2025 TDF": "2023-09-25T00:00:00", "Expected In-Service July 2025 TDF": "2023-09-25T00:00:00", "Expected CPUC Filing": "", "Expected Construction Start": "2023-09-21T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Manteca #1 60 kV Line Section Reconductoring Project", "SUB_1": "MANTECA", "SUB_2": "MANTECA #1", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2024.0", "Description": "Q3-2025: In-service; NOC: AL 7359-E Approved", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2020-2021", "In-Service Year at Plan Approval": "2024-12-31T00:00:00", "Expected In-Service 2020-2021 Plan": "2027-06-01T00:00:00", "Expected In-Service Oct 2023 TDF": "2025-01-06T00:00:00", "Expected In-Service Jan 2024 TDF": "2025-06-20T00:00:00", "Expected In-Service July 2024 TDF": "2025-06-20T00:00:00", "Expected In-Service Jan 2025 TDF": "2024-12-23T00:00:00", "Expected In-Service July 2025 TDF": "2024-12-23T00:00:00", "Expected CPUC Filing": "NOC: AL 7359-E Approved", "Expected Construction Start": "2024-12-09T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Palermo \u2013 Wyandotte 115 kV Line Section Reconductoring Project", "SUB_1": "PALERMO", "SUB_2": "WYANDOTTE", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2021.0", "Description": "Q3-2025: In-service; N/A", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2020-2021", "In-Service Year at Plan Approval": "2023-12-31T00:00:00", "Expected In-Service 2020-2021 Plan": "2022-07-01T00:00:00", "Expected In-Service Oct 2023 TDF": "2021-07-29T00:00:00", "Expected In-Service Jan 2024 TDF": "2021-07-29T00:00:00", "Expected In-Service July 2024 TDF": "2021-07-29T00:00:00", "Expected In-Service Jan 2025 TDF": "2021-07-29T00:00:00", "Expected In-Service July 2025 TDF": "2021-07-29T00:00:00", "Expected CPUC Filing": "", "Expected Construction Start": "2021-07-01T00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Panoche \u2013 Ora Loma 115 kV Line Reconductoring", "SUB_1": "PANOCHE", "SUB_2": "ORA LOMA", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2024.0", "Description": "Q3-2025: In-service; NOC: AL 5390-E Approved", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2015-2016", "In-Service Year at Plan Approval": "2021-05-01T00:00:00", "Expected In-Service 2020-2021 Plan": "2023-03-01T00:00:00", "Expected In-Service Oct 2023 TDF": "2024-03-27T00:00:00", "Expected In-Service Jan 2024 TDF": "2024-04-19T00:00:00", "Expected In-Service July 2024 TDF": "2024-04-09T00:00:00", "Expected In-Service Jan 2025 TDF": "2024-04-09T00:00:00", "Expected In-Service July 2025 TDF": "2024-04-09T00:00:00", "Expected CPUC Filing": "NOC: AL 5390-E Approved", "Expected Construction Start": "2022-01-17T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Ravenswood \u2013 Cooley Landing 115 kV Line Reconductor", "SUB_1": "RAVENSWOOD", "SUB_2": "COOLEY LANDING", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2022.0", "Description": "Q3-2025: In-service; PTC: A.17-12-010 Approved", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2017-2018", "In-Service Year at Plan Approval": "2019-02-01T00:00:00", "Expected In-Service 2020-2021 Plan": "2023-01-01T00:00:00", "Expected In-Service Oct 2023 TDF": "2022-12-15T00:00:00", "Expected In-Service Jan 2024 TDF": "2022-12-15T00:00:00", "Expected In-Service July 2024 TDF": "2022-12-15T00:00:00", "Expected In-Service Jan 2025 TDF": "2022-12-15T00:00:00", "Expected In-Service July 2025 TDF": "2022-12-15T00:00:00", "Expected CPUC Filing": "PTC: A.17-12-010 Approved", "Expected Construction Start": "2022-09-22T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Cortina #1 60 kV Line Reconductoring", "SUB_1": "CORTINA", "SUB_2": "CORTINA #1", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2028.0", "Description": "Q3-2025: Schedule/construction sequencing date adjustments.; NOC - Expected 2026 Q3", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "2028-05-01T00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2027-12-31T00:00:00", "Expected In-Service July 2025 TDF": "2028-02-28T00:00:00", "Expected CPUC Filing": "NOC - Expected 2026 Q3", "Expected Construction Start": "2026-06-30T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Cortina #3 60 kV Reconductoring", "SUB_1": "CORTINA", "SUB_2": "CORTINA #3", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2031.0", "Description": "Q3-2025: New Addition; TBD", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2024-2025", "In-Service Year at Plan Approval": "2031-05-01T00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "2031-05-01T00:00:00", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2030-05-01T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Crazy Horse Canyon - Salinas - Soledad #1 and #2 115 kV Line Reconductoring", "SUB_1": "CRAZY HORSE CANYON", "SUB_2": "SOLEDAD", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2030.0", "Description": "Q3-2025: No date changes at this time; TBD", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "2030-05-01T00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2030-05-01T00:00:00", "Expected In-Service July 2025 TDF": "2030-05-01T00:00:00", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2029-05-01T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Eagle Rock-Fulton-Silverado 115 kV Line Reconductor", "SUB_1": "EAGLE ROCK", "SUB_2": "SILVERADO", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2034.0", "Description": "Q3-2025: New Addition; TBD", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2024-2025", "In-Service Year at Plan Approval": "2034-05-01T00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "2034-05-01T00:00:00", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2033-05-01T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Konocti \u2013 Eagle Rock 60 kV Line Reconductoring", "SUB_1": "KONOCTI", "SUB_2": "EAGLE ROCK", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2030.0", "Description": "Q3-2025: New Addition; TBD", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2024-2025", "In-Service Year at Plan Approval": "2030-05-01T00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "2030-05-01T00:00:00", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2029-05-01T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Manteca-Ripon-Riverbank-Melones Area 115 kV Line Reconductoring Project", "SUB_1": "MANTECA", "SUB_2": "MELONES", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2029.0", "Description": "Q3-2025: Schedule/construction sequencing date adjustments. Dates for this project will continue to improve as incremental scope is driving the expected in-service of the entire T.dot.; TBD", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022", "In-Service Year at Plan Approval": "2028-05-01T00:00:00", "Expected In-Service 2020-2021 Plan": "2028-12-31T00:00:00", "Expected In-Service Oct 2023 TDF": "2028-05-31T00:00:00", "Expected In-Service Jan 2024 TDF": "2029-02-02T00:00:00", "Expected In-Service July 2024 TDF": "2029-10-09T00:00:00", "Expected In-Service Jan 2025 TDF": "2029-10-09T00:00:00", "Expected In-Service July 2025 TDF": "2029-07-13T00:00:00", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2026-09-01T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Moraga-Sobrante 115 kV Line Reconductor", "SUB_1": "MORAGA", "SUB_2": "SOBRANTE", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "On-Hold (CAISO)", "Planned Year": "", "Description": "Q3-2025: Project on CAISO Hold.; TBD", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2018-2019", "In-Service Year at Plan Approval": "2023-12-31T00:00:00", "Expected In-Service 2020-2021 Plan": "On Hold", "Expected In-Service Oct 2023 TDF": "TBD", "Expected In-Service Jan 2024 TDF": "TBD", "Expected In-Service July 2024 TDF": "TBD", "Expected In-Service Jan 2025 TDF": "TBD", "Expected In-Service July 2025 TDF": "TBD", "Expected CPUC Filing": "TBD", "Expected Construction Start": "TBD", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Santa Rosa 115 kV lines Reconductoring project", "SUB_1": "SANTA ROSA", "SUB_2": "SANTA ROSA LINE", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In flight", "Planned Year": "2032.0", "Description": "Q3-2025: No date changes at this time; TBD", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2028-12-31T00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2028-12-01T00:00:00", "Expected In-Service Jan 2024 TDF": "2028-12-01T00:00:00", "Expected In-Service July 2024 TDF": "2029-10-31T00:00:00", "Expected In-Service Jan 2025 TDF": "2032-05-21T00:00:00", "Expected In-Service July 2025 TDF": "2032-05-21T00:00:00", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2031-09-23T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "East Shore-Oakland J 115 kV Reconductoring Project (name changed from East Shore-Oakland J 115 kV Reconductoring Project & Pittsburg-San Mateo 230 kV Looping Project since only the 115 kV part was approved)", "SUB_1": "EAST SHORE", "SUB_2": "OAKLAND J", "Utility": "PG&E", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2023.0", "Description": "Q3-2025: In-service; NOC: AL 5872-E/AL 6709-E Approved", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2011-2012", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "2023-10-31T00:00:00", "Expected CPUC Filing": "NOC: AL 5872-E/AL 6709-E Approved", "Expected Construction Start": "2021-06-01T00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Cooley Landing-Palo Alto and Ravenswood-Cooley Landing 115 kV Lines Rerate", "SUB_1": "RAVENSWOOD", "SUB_2": "PALO ALTO", "Utility": "PG&E", "Project Type": "Line Reconductoring / Rebuild", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2022.0", "Description": "In-Service", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2008", "In-Service Year at Plan Approval": "2015-12-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2022-11-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2022-12-15 00:00:00", "Expected In-Service Jan 2024 TDF": "2022-12-15 00:00:00", "Expected In-Service July 2024 TDF": "2022-12-15 00:00:00", "Expected In-Service Jan 2025 TDF": "2022-12-15 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "PTC: A.17-12-010 Approved", "Expected Construction Start": "2022-09-22 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "PGaE", "Source Row": "2.0", "Source Project": "Cooley Landing-Palo Alto and Ravenswood-Cooley Landing 115 kV Lines Rerate", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Dinuba Energy Storage (Rescoped from Reedley 70 kV Area  Reinforcement Projects)", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Cancelled", "Planned Year": "2026.0", "Description": "Cancelled per CAISO 2023-24 Transmission Plan.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2017-2018", "In-Service Year at Plan Approval": "2017-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2025-12-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2026-09-29 00:00:00", "Expected In-Service Jan 2024 TDF": "2026-09-29 00:00:00", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "3.0", "Source Project": "Dinuba Energy Storage (Rescoped from Reedley 70 kV Area  Reinforcement Projects)", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Midway-Kern PP Nos. 1,3 and 4 230 kV Lines Capacity Increase (Kern PP 230 kV Area Reinforcement Project)", "SUB_1": "MIDWAY", "SUB_2": "KERN", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2021.0", "Description": "In-Service", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2010-2011", "In-Service Year at Plan Approval": "2013-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2025-05-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2021-03-29 00:00:00", "Expected In-Service Jan 2024 TDF": "2021-03-29 00:00:00", "Expected In-Service July 2024 TDF": "2021-03-29 00:00:00", "Expected In-Service Jan 2025 TDF": "2021-03-29 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "2018-10-16 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "PGaE", "Source Row": "10.0", "Source Project": "Midway-Kern PP Nos. 1,3 and 4 230 kV Lines Capacity Increase (Kern PP 230 kV Area Reinforcement Project)", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "North of Mesa Upgrade (formerly Midway-Andrew 230 kV Project)", "SUB_1": "MIDWAY", "SUB_2": "MESA", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Cancelled", "Planned Year": "2029.0", "Description": "Cancelled per CAISO 2022-23 Transmission Plan.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2012-2013", "In-Service Year at Plan Approval": "2019-12-01 00:00:00", "Expected In-Service 2020-2021 Plan": "On Hold", "Expected In-Service Oct 2023 TDF": "2029-12-04 00:00:00", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "1.0", "Source Owner Sheet": "PGaE", "Source Row": "11.0", "Source Project": "North of Mesa Upgrade (formerly Midway-Andrew 230 kV Project)", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Salinas-Firestone #1 and #2 60 kV Lines", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Cancelled", "Planned Year": "2027.0", "Description": "Rescoped in 2023-24 CAISO Transmission Plan to Salinas Area Reinforcement", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2019-2020", "In-Service Year at Plan Approval": "2024-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "2025-12-31 00:00:00", "Expected In-Service Oct 2023 TDF": "2027-12-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2027-12-01 00:00:00", "Expected In-Service July 2024 TDF": "TBD", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "16.0", "Source Project": "Salinas-Firestone #1 and #2 60 kV Lines", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Tesla Substation 230 kV bus section D and circuit breakers 372, 382 and 842 overstress (reactors)\nTESLA: 230KV BUS REACTORS C - D", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2024.0", "Description": "In-Service", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2018-2019", "In-Service Year at Plan Approval": "2023-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "2023-08-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2024-03-29 00:00:00", "Expected In-Service Jan 2024 TDF": "2024-04-18 00:00:00", "Expected In-Service July 2024 TDF": "2024-03-25 00:00:00", "Expected In-Service Jan 2025 TDF": "2024-03-25 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "2023-06-15 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "17.0", "Source Project": "Tesla Substation 230 kV bus section D and circuit breakers 372, 382 and 842 overstress (reactors)\nTESLA: 230KV BUS REACTORS C - D", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Tesla Substation 230 kV bus section D and circuit breakers 372, 382 and 842 overstress (reactors)\nTESLA: 230KV BUS REACTORS D - E", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2023.0", "Description": "In-Service", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2018-2019", "In-Service Year at Plan Approval": "2023-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "2023-08-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2023-06-14 00:00:00", "Expected In-Service Jan 2024 TDF": "2023-06-14 00:00:00", "Expected In-Service July 2024 TDF": "2023-06-14 00:00:00", "Expected In-Service Jan 2025 TDF": "2023-06-14 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "2022-04-19 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "18.0", "Source Project": "Tesla Substation 230 kV bus section D and circuit breakers 372, 382 and 842 overstress (reactors)\nTESLA: 230KV BUS REACTORS D - E", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Tulucay-Napa #2 60 kV Line Capacity Increase", "SUB_1": "TULUCAY", "SUB_2": "NAPA", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2026.0", "Description": "Q1-2025: Tulucay-Napa #2 60 kV Line Capacity Increase project approved in 2020: this project would upgrade line terminals in Tulucay and Basalt subs. PG&E discovered that with records update, it was found the substation equipment already met ampacity requirement. So this project is no longer needed.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2019-2020", "In-Service Year at Plan Approval": "2023-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "2026-12-31 00:00:00", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "1.0", "Source Owner Sheet": "PGaE", "Source Row": "19.0", "Source Project": "Tulucay-Napa #2 60 kV Line Capacity Increase", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Vaca Dixon Area Reinforcement \n(Replace Bank 5)", "SUB_1": "VACA-DIXON", "SUB_2": "DIXON", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2022.0", "Description": "In-Service", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2017-2018", "In-Service Year at Plan Approval": "2023-12-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2026-07-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2022-08-11 00:00:00", "Expected In-Service Jan 2024 TDF": "2022-08-11 00:00:00", "Expected In-Service July 2024 TDF": "2022-08-11 00:00:00", "Expected In-Service Jan 2025 TDF": "2022-08-11 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "2021-07-26 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "PGaE", "Source Row": "20.0", "Source Project": "Vaca Dixon Area Reinforcement \n(Replace Bank 5)", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Camden 70 kV Reinforcement", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2030.0", "Description": "Q1-2025: New addition", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "2030-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2030-05-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2029-05-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "28.0", "Source Project": "Camden 70 kV Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Clear Lake 60 kV System Reinforcement", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2030.0", "Description": "Q1-2025: Project ISD delayed due to adjusting project schedule as a result of project kickoff & PM assignment.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2009", "In-Service Year at Plan Approval": "2012-03-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2027-02-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2029-07-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2029-07-01 00:00:00", "Expected In-Service July 2024 TDF": "2029-07-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2030-10-07 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "PTC - TBD on Filing Date", "Expected Construction Start": "2030-09-10 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "31.0", "Source Project": "Clear Lake 60 kV System Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Contra Costa PP 230 kV Line Terminals Reconfiguration Project", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2025.0", "Description": "Q1-2025: Project ISD delayed due to schedule/construction sequencing date adjustments", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022", "In-Service Year at Plan Approval": "2025-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2025-12-31 00:00:00", "Expected In-Service Oct 2023 TDF": "2025-05-23 00:00:00", "Expected In-Service Jan 2024 TDF": "2025-05-23 00:00:00", "Expected In-Service July 2024 TDF": "2025-05-27 00:00:00", "Expected In-Service Jan 2025 TDF": "2025-09-15 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "2024-12-06 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "34.0", "Source Project": "Contra Costa PP 230 kV Line Terminals Reconfiguration Project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Cooley Landing 60 kV Substation Circuit Breaker No #62 Upgrade", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2025.0", "Description": "Q1-2025: Project ISD improved due to improved material availability and scope reduction (not needed)", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022", "In-Service Year at Plan Approval": "2026-01-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2026-12-31 00:00:00", "Expected In-Service Oct 2023 TDF": "2026-12-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2026-12-01 00:00:00", "Expected In-Service July 2024 TDF": "2026-12-18 00:00:00", "Expected In-Service Jan 2025 TDF": "2025-04-22 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2025-03-24 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "35.0", "Source Project": "Cooley Landing 60 kV Substation Circuit Breaker No #62 Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Coppermine 70 kV Reinforcement Project", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2028.0", "Description": "Q1-2025: Project ISD delayed due to adjusting project schedule as a result of project kickoff & PM assignment.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022", "In-Service Year at Plan Approval": "2027-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2027-12-31 00:00:00", "Expected In-Service Oct 2023 TDF": "2027-05-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2027-05-01 00:00:00", "Expected In-Service July 2024 TDF": "2027-05-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2028-06-13 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2027-05-04 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "36.0", "Source Project": "Coppermine 70 kV Reinforcement Project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "French Camp Reinforcement", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2030.0", "Description": "Q1-2025: New addition", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "2030-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2030-05-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2029-05-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "47.0", "Source Project": "French Camp Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Garberville Area Reinforcement", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2027.0", "Description": "Q1-2025: Project ISD improved due to project development.  By moving through the design ahead of schedule, PG&E has determined the project will require NOC.  Removing the PTC from the schedule saved significant time.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2032-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2030-12-31 00:00:00", "Expected In-Service Jan 2024 TDF": "2030-12-31 00:00:00", "Expected In-Service July 2024 TDF": "2029-11-21 00:00:00", "Expected In-Service Jan 2025 TDF": "2027-12-28 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "NOC - Expected 2025 Q2", "Expected Construction Start": "2027-04-02 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "48.0", "Source Project": "Garberville Area Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Ignacio Area Upgrade", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2028.0", "Description": "Q1-2025: Project ISD improved due to prior PM scheduling incorrectly in P6. The in-service date was pushed out passed the Required In-Service Date in the AA at project kick-off. When new PM took the project over, the ISD was brought in to meet the requirements of the AA. Due to the project being roughly a year behind schedule, there may be a request to push back out pending engineering timelines.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2017-2018", "In-Service Year at Plan Approval": "2023-12-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2027-12-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2028-12-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2028-12-01 00:00:00", "Expected In-Service July 2024 TDF": "2029-06-26 00:00:00", "Expected In-Service Jan 2025 TDF": "2028-02-10 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "NOC - TBD on Filing Date", "Expected Construction Start": "2027-07-20 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "54.0", "Source Project": "Ignacio Area Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Kern PP 115 kV Area Reinforcement", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In flight", "Planned Year": "2029.0", "Description": "Q1-2025: Project ISD improved due to ISD recalibration in PG&E's work portfolio.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2011-2012", "In-Service Year at Plan Approval": "2016-03-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2027-08-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2029-08-10 00:00:00", "Expected In-Service Jan 2024 TDF": "2029-08-10 00:00:00", "Expected In-Service July 2024 TDF": "2030-12-31 00:00:00", "Expected In-Service Jan 2025 TDF": "2029-08-10 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "NOC - TBD on Filing Date", "Expected Construction Start": "2027-01-08 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "56.0", "Source Project": "Kern PP 115 kV Area Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Lakeville 60 kV Area Reinforcement", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2028.0", "Description": "Q1-2025: No date changes at this time", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2017-2018", "In-Service Year at Plan Approval": "2021-12-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2027-12-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2028-12-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2028-12-01 00:00:00", "Expected In-Service July 2024 TDF": "2028-12-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2028-12-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2027-10-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "57.0", "Source Project": "Lakeville 60 kV Area Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Los Banos 230 kV Circuit Breakers Replacement", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2028.0", "Description": "Q1-2025: No date changes at this time", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2032-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2028-04-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2028-04-01 00:00:00", "Expected In-Service July 2024 TDF": "2028-04-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2028-04-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2026-07-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "60.0", "Source Project": "Los Banos 230 kV Circuit Breakers Replacement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Los Banos 70 kV Area Reinforcement", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2030.0", "Description": "Q1-2025: Project ISD delayed due to dependency with Dos Amigos Pumping Plant - Panoche 230 kV New Switching Station (NU). This project has no procured land or ordered 230 kV breakers yet.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2029-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2028-12-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2028-12-01 00:00:00", "Expected In-Service July 2024 TDF": "2028-12-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2030-09-12 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2027-07-08 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "61.0", "Source Project": "Los Banos 70 kV Area Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Martin-Millbrae 60 kV Area Reinforcement", "SUB_1": "MILLBRAE", "SUB_2": "MARTIN", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2030.0", "Description": "Q1-2025: New addition", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "2030-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2030-05-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2029-05-01 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "PGaE", "Source Row": "65.0", "Source Project": "Martin-Millbrae 60 kV Area Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Metcalf 230 / 115 kV Transformers Circuit Breaker Addition", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2027.0", "Description": "Q1-2025: Project ISD delayed due to long-lead materials delay", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2026-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2027-06-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2027-06-01 00:00:00", "Expected In-Service July 2024 TDF": "2026-09-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2027-06-23 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2026-12-16 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "67.0", "Source Project": "Metcalf 230 / 115 kV Transformers Circuit Breaker Addition", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Metcalf-Piercy & Swift and Newark-Dixon Landing 115 kV Upgrade", "SUB_1": "NEWARK", "SUB_2": "PIERCY", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2028.0", "Description": "Q1-2025: Project ISD delayed due to changes in project scope, awaiting Transmission System planning and CAISO approval on updated scope.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2003", "In-Service Year at Plan Approval": "2008-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "2029-04-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2027-12-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2027-03-01 00:00:00", "Expected In-Service July 2024 TDF": "2027-03-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2028-05-12 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "NOC - TBD on Filing Date", "Expected Construction Start": "2027-10-12 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "PGaE", "Source Row": "68.0", "Source Project": "Metcalf-Piercy & Swift and Newark-Dixon Landing 115 kV Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Midway \u2013 Kern PP #2 230 kV Line", "SUB_1": "MIDWAY", "SUB_2": "KERN", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In flight", "Planned Year": "2028.0", "Description": "Q1-2025: Project ISD improved due to ISD recalibration in PG&E's work portfolio.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2013-2014", "In-Service Year at Plan Approval": "2019-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2024-06-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2027-04-29 00:00:00", "Expected In-Service Jan 2024 TDF": "2027-04-29 00:00:00", "Expected In-Service July 2024 TDF": "2028-12-31 00:00:00", "Expected In-Service Jan 2025 TDF": "2028-06-14 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "NOC: AL 5026-E Approved", "Expected Construction Start": "2018-11-01 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "PGaE", "Source Row": "69.0", "Source Project": "Midway \u2013 Kern PP #2 230 kV Line", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Midway-Kern PP Nos. 1,3 and 4 230 kV Lines Capacity Increase (Midway 230kV Bus Section D Upgrade Project)", "SUB_1": "MIDWAY", "SUB_2": "KERN", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2030.0", "Description": "Q1-2025: No date changes at this time", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2010-2011", "In-Service Year at Plan Approval": "2013-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2025-05-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2025-08-29 00:00:00", "Expected In-Service Jan 2024 TDF": "2027-10-08 00:00:00", "Expected In-Service July 2024 TDF": "2030-08-22 00:00:00", "Expected In-Service Jan 2025 TDF": "2030-08-22 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "2021-04-07 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "PGaE", "Source Row": "71.0", "Source Project": "Midway-Kern PP Nos. 1,3 and 4 230 kV Lines Capacity Increase (Midway 230kV Bus Section D Upgrade Project)", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Moraga-Castro Valley 230 kV Line Capacity Increase Project", "SUB_1": "CASTRO VALLEY", "SUB_2": "MORAGA", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2025.0", "Description": "Q1-2025: Project ISD delayed due to schedule/construction sequencing date adjustments", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2010-2011", "In-Service Year at Plan Approval": "2013-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2025-12-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2026-03-25 00:00:00", "Expected In-Service Jan 2024 TDF": "2026-03-25 00:00:00", "Expected In-Service July 2024 TDF": "2024-11-24 00:00:00", "Expected In-Service Jan 2025 TDF": "2025-05-05 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "2024-08-21 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "PGaE", "Source Row": "75.0", "Source Project": "Moraga-Castro Valley 230 kV Line Capacity Increase Project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Mosher Transmission Project", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In Flight", "Planned Year": "2028.0", "Description": "Q1-2025: Schedule/construction sequencing date adjustments.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2013-2014", "In-Service Year at Plan Approval": "2017-12-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2027-12-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2027-12-15 00:00:00", "Expected In-Service Jan 2024 TDF": "2027-12-15 00:00:00", "Expected In-Service July 2024 TDF": "2027-12-15 00:00:00", "Expected In-Service Jan 2025 TDF": "2028-02-17 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "NOC - TBD on Filing Date", "Expected Construction Start": "2027-03-11 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "78.0", "Source Project": "Mosher Transmission Project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "New Humboldt 115/115 kV Phase Shifter with 115 kV line to Humboldt 115kV Substation", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2034.0", "Description": "Q1-2025: New addition", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "2034-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2034-05-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2033-05-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "81.0", "Source Project": "New Humboldt 115/115 kV Phase Shifter with 115 kV line to Humboldt 115kV Substation", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "New Humboldt 500 kV Substation with 500 kV line to Collinsville [HVDC operated as AC]", "SUB_1": "COLLINSVILLE", "SUB_2": "HUMBOLDT", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2034.0", "Description": "Q1-2025: New addition", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "2034-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2034-05-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2033-05-01 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "PGaE", "Source Row": "82.0", "Source Project": "New Humboldt 500 kV Substation with 500 kV line to Collinsville [HVDC operated as AC]", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "New Humboldt to Fern Road 500 kV Line", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2034.0", "Description": "Q1-2025: New addition", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "2034-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2034-05-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2033-05-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "83.0", "Source Project": "New Humboldt to Fern Road 500 kV Line", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Newark 230/115 kV Transformer Bank #7 Circuit\nBreaker Addition", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2029.0", "Description": "Q1-2025: Project ISD delayed due to long lead material delivery and delay in initiating project", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2019-2020", "In-Service Year at Plan Approval": "2024-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "2026-12-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2026-12-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2026-12-01 00:00:00", "Expected In-Service July 2024 TDF": "2026-12-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2029-02-20 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2028-07-28 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "85.0", "Source Project": "Newark 230/115 kV Transformer Bank #7 Circuit\nBreaker Addition", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Newark-Milpitas #1 115 kV Line Limiting Facility Upgrade", "SUB_1": "MILPITAS", "SUB_2": "NEWARK", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2027.0", "Description": "Q1-2025: Project ISD delayed due to scope addition at Milpitas sub", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2017-2018", "In-Service Year at Plan Approval": "2019-06-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2022-11-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2025-06-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2025-06-01 00:00:00", "Expected In-Service July 2024 TDF": "2025-07-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2027-05-06 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2026-09-16 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "PGaE", "Source Row": "86.0", "Source Project": "Newark-Milpitas #1 115 kV Line Limiting Facility Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Oro Loma 70 kV Area Reinforcement", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2028.0", "Description": "Q1-2025: Project ISD delayed due to adjusting project schedule as a result of project being re-kicked off", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2010-2011", "In-Service Year at Plan Approval": "2015-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2026-12-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2027-01-29 00:00:00", "Expected In-Service Jan 2024 TDF": "2027-01-29 00:00:00", "Expected In-Service July 2024 TDF": "2027-01-29 00:00:00", "Expected In-Service Jan 2025 TDF": "2028-08-28 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "NOC - TBD on Filing Date", "Expected Construction Start": "2027-09-15 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "91.0", "Source Project": "Oro Loma 70 kV Area Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Panoche 115 kV Circuit Breaker Replacement and 230 kV Bus Upgrade project", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2028.0", "Description": "Q1-2025: Schedule/construction sequencing date adjustments.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2032-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2028-04-28 00:00:00", "Expected In-Service Jan 2024 TDF": "2028-06-01 00:00:00", "Expected In-Service July 2024 TDF": "2028-04-28 00:00:00", "Expected In-Service Jan 2025 TDF": "2028-03-31 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2026-04-20 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "92.0", "Source Project": "Panoche 115 kV Circuit Breaker Replacement and 230 kV Bus Upgrade project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Red Bluff-Coleman 60 kV Reinforcement", "SUB_1": "RED BLUFF", "SUB_2": "COLEMAN", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2029.0", "Description": "Q1-2025: Project ISD improved due to Schedule/construction sequencing date adjustments.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2017-2018", "In-Service Year at Plan Approval": "2021-12-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2025-11-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2028-05-23 00:00:00", "Expected In-Service Jan 2024 TDF": "2029-03-06 00:00:00", "Expected In-Service July 2024 TDF": "2029-08-27 00:00:00", "Expected In-Service Jan 2025 TDF": "2029-03-28 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "NOC - TBD on Filing Date", "Expected Construction Start": "2026-07-22 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "PGaE", "Source Row": "98.0", "Source Project": "Red Bluff-Coleman 60 kV Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Redwood City 115kV System Reinforcement", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2030.0", "Description": "Q1-2025: Project ISD delayed due to RFP process & creation and execution of engineering contract, internal land delays to obtain L3 LiDAR data required for all three circuits.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2030-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2029-12-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2029-12-01 00:00:00", "Expected In-Service July 2024 TDF": "2028-07-05 00:00:00", "Expected In-Service Jan 2025 TDF": "2030-03-14 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2027-03-10 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "99.0", "Source Project": "Redwood City 115kV System Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Rio Oso - W. Sacramento Reconductoring", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Line Reconductoring / Rebuild", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2030.0", "Description": "Q1-2025: New addition", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "2030-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2030-05-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2029-05-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "101.0", "Source Project": "Rio Oso - W. Sacramento Reconductoring", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Salinas Area Reinforcement", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2032.0", "Description": "Q1-2025: New addition", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "TBD", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2032-12-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2029-12-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "105.0", "Source Project": "Salinas Area Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "San Jose Area HVDC 230 kV Line (Newark - NRS)", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2028.0", "Description": "Q1-2025: No date changes at this time", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022", "In-Service Year at Plan Approval": "2028-01-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2028-12-31 00:00:00", "Expected In-Service Oct 2023 TDF": "2028-04-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2028-04-01 00:00:00", "Expected In-Service July 2024 TDF": "2028-04-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2028-04-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "851 - TBD on Filing Date", "Expected Construction Start": "2025-10-17 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "106.0", "Source Project": "San Jose Area HVDC 230 kV Line (Newark - NRS)", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "San Jose Area HVDC 500 kV Line (Metcalf \u2013 San Jose)", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2028.0", "Description": "Q1-2025: No date changes at this time", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022", "In-Service Year at Plan Approval": "2028-01-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2028-12-31 00:00:00", "Expected In-Service Oct 2023 TDF": "2028-05-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2028-05-01 00:00:00", "Expected In-Service July 2024 TDF": "2028-05-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2028-05-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "NOC: AL 7391-E Filed & Under Review", "Expected Construction Start": "2025-05-05 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "107.0", "Source Project": "San Jose Area HVDC 500 kV Line (Metcalf \u2013 San Jose)", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Series Compensation on Los Esteros-Nortech 115 kV Line", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2025.0", "Description": "Q1-2025: Schedule/construction sequencing date adjustments.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022", "In-Service Year at Plan Approval": "2023-06-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2023-12-31 00:00:00", "Expected In-Service Oct 2023 TDF": "2025-12-23 00:00:00", "Expected In-Service Jan 2024 TDF": "2025-12-23 00:00:00", "Expected In-Service July 2024 TDF": "2026-03-03 00:00:00", "Expected In-Service Jan 2025 TDF": "2025-12-30 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2025-06-13 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "109.0", "Source Project": "Series Compensation on Los Esteros-Nortech 115 kV Line", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "South Bay Area Limiting Element Upgrade", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2026.0", "Description": "Q1-2025: Project ISD delayed due to schedule/construction sequencing date adjustments.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2027-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2026-03-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2026-03-01 00:00:00", "Expected In-Service July 2024 TDF": "2025-05-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2026-04-10 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2024-06-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "111.0", "Source Project": "South Bay Area Limiting Element Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "South of Mesa Upgrade", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In flight", "Planned Year": "2029.0", "Description": "Q1-2025: Project ISD improved due to ISD recalibration in PG&E's work portfolio.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2018-2019", "In-Service Year at Plan Approval": "2023-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "2026-09-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2027-04-15 00:00:00", "Expected In-Service Jan 2024 TDF": "2027-04-15 00:00:00", "Expected In-Service July 2024 TDF": "2031-03-10 00:00:00", "Expected In-Service Jan 2025 TDF": "2029-06-06 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "NOC - TBD on Filing Date", "Expected Construction Start": "2027-11-15 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "112.0", "Source Project": "South of Mesa Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Tejon Area Reinforcement", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2027.0", "Description": "Q1-2025: New addition", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "2027-08-01 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2027-08-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2026-08-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "115.0", "Source Project": "Tejon Area Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Tie line Phasor Measurement Units", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Flight", "Planned Year": "2026.0", "Description": "Q1-2025: Project ISD improved due to scope reduction (site cancellations)", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2017-2018", "In-Service Year at Plan Approval": "2020-12-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2026-12-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2028-02-09 00:00:00", "Expected In-Service Jan 2024 TDF": "2028-02-09 00:00:00", "Expected In-Service July 2024 TDF": "2028-12-28 00:00:00", "Expected In-Service Jan 2025 TDF": "2026-07-08 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "2024-05-13 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "118.0", "Source Project": "Tie line Phasor Measurement Units", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Vaca-Plainfield 60 kV Line Reconductoring", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Line Reconductoring / Rebuild", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiating", "Planned Year": "2030.0", "Description": "Q1-2025: New addition", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "2030-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2030-05-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2029-05-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "123.0", "Source Project": "Vaca-Plainfield 60 kV Line Reconductoring", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Vasona-Metcalf 230 kV Line Limiting Elements Removal Project", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In flight", "Planned Year": "2026.0", "Description": "Q1-2025: Schedule/construction sequencing date adjustments.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022", "In-Service Year at Plan Approval": "2025-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2025-12-31 00:00:00", "Expected In-Service Oct 2023 TDF": "2025-06-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2025-06-01 00:00:00", "Expected In-Service July 2024 TDF": "2026-08-31 00:00:00", "Expected In-Service Jan 2025 TDF": "2026-07-27 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2026-04-27 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "124.0", "Source Project": "Vasona-Metcalf 230 kV Line Limiting Elements Removal Project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Wilson 115 kV Area Reinforcement", "SUB_1": "", "SUB_2": "", "Utility": "PG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In Flight", "Planned Year": "2029.0", "Description": "Q1-2025: Project ISD delayed due to adjusting project schedule as a result of project being re-kicked off", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2010-2011", "In-Service Year at Plan Approval": "2015-05-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2026-09-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2028-01-28 00:00:00", "Expected In-Service Jan 2024 TDF": "2028-01-28 00:00:00", "Expected In-Service July 2024 TDF": "2028-01-28 00:00:00", "Expected In-Service Jan 2025 TDF": "2029-08-16 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "2026-10-12 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "PGaE", "Source Row": "128.0", "Source Project": "Wilson 115 kV Area Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Alberhill 500 kV Method of Service", "SUB_1": "", "SUB_2": "", "Utility": "SCE", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Licensing", "Planned Year": "2029.0", "Description": "Alberhill dates contingent on licensing", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2009", "In-Service Year at Plan Approval": "2014", "Expected In-Service 2020-2021 Plan": "TBD", "Expected In-Service Oct 2023 TDF": "2029-06-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2029-06-01 00:00:00", "Expected In-Service July 2024 TDF": "2029-10-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2029-12-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "2009-09-01 00:00:00", "Expected Construction Start": "2026-06-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SCE", "Source Row": "2.0", "Source Project": "Alberhill 500 kV Method of Service", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Antelope 66 kV Circuit Breaker Duty Mitigation Project", "SUB_1": "", "SUB_2": "", "Utility": "SCE", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Construction", "Planned Year": "2025.0", "Description": "Material delay caused shift in construction start", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022", "In-Service Year at Plan Approval": "2026", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2025-12-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2025-12-31 00:00:00", "Expected In-Service July 2024 TDF": "2025-12-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2025-12-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Exempt", "Expected Construction Start": "2024-10-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SCE", "Source Row": "3.0", "Source Project": "Antelope 66 kV Circuit Breaker Duty Mitigation Project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Antelope-Whirlwind Line Upgrade", "SUB_1": "WHIRLWIND", "SUB_2": "ANTELOPE", "Utility": "SCE", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Preliminary Engineering", "Planned Year": "2025.0", "Description": "Project approved by CAISO in May 2023", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2025", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "Pending", "Expected In-Service Jan 2024 TDF": "2025-12-31 00:00:00", "Expected In-Service July 2024 TDF": "2025-12-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2025-12-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Pending", "Expected Construction Start": "2025-10-01 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "SCE", "Source Row": "4.0", "Source Project": "Antelope-Whirlwind Line Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Colorado River-Red Bluff 500 kV 1 Line Upgrade", "SUB_1": "COLORADO RIVER", "SUB_2": "RED BLUFF", "Utility": "SCE", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiation", "Planned Year": "2027.0", "Description": "Resource availability and outage sequencing.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2028", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "Pending", "Expected In-Service Jan 2024 TDF": "2028-12-31 00:00:00", "Expected In-Service July 2024 TDF": "2027-02-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2027-12-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Pending", "Expected Construction Start": "2025-10-01 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "SCE", "Source Row": "6.0", "Source Project": "Colorado River-Red Bluff 500 kV 1 Line Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Devers 230 kV Reconfiguration Project", "SUB_1": "", "SUB_2": "", "Utility": "SCE", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Final Engineering", "Planned Year": "2027.0", "Description": "Project sequencing and increase in scope has pushed the initial ISD out two years to 2027.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022", "In-Service Year at Plan Approval": "2023", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2025-06-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2025-06-01 00:00:00", "Expected In-Service July 2024 TDF": "2027-06-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2027-06-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Exempt", "Expected Construction Start": "2024-06-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SCE", "Source Row": "7.0", "Source Project": "Devers 230 kV Reconfiguration Project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Devers-Red Bluff 500 kV 1 and 2 Line Upgrade", "SUB_1": "RED BLUFF", "SUB_2": "DEVERS", "Utility": "SCE", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiation", "Planned Year": "1930.0", "Description": "Resource availability, outage sequencing and material availability.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2028", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "Pending", "Expected In-Service Jan 2024 TDF": "2028-12-31 00:00:00", "Expected In-Service July 2024 TDF": "1930-03-01 00:00:00", "Expected In-Service Jan 2025 TDF": "1930-01-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Pending", "Expected Construction Start": "2027-10-01 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "SCE", "Source Row": "8.0", "Source Project": "Devers-Red Bluff 500 kV 1 and 2 Line Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Devers-Valley 500 kV 1 Line Upgrade", "SUB_1": "", "SUB_2": "", "Utility": "SCE", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiation", "Planned Year": "2027.0", "Description": "Resource availability, outage sequencing and material availability.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2028", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "Pending", "Expected In-Service Jan 2024 TDF": "2028-12-31 00:00:00", "Expected In-Service July 2024 TDF": "2028-04-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2027-12-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Pending", "Expected Construction Start": "2026-10-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SCE", "Source Row": "9.0", "Source Project": "Devers-Valley 500 kV 1 Line Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Laguna Bell - Mesa No. 1 230 kV Line Rating Increase Project", "SUB_1": "LAGUNA", "SUB_2": "BELL", "Utility": "SCE", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Construction", "Planned Year": "2025.0", "Description": "Project is on track and expected to finish on time", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022", "In-Service Year at Plan Approval": "2023", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2024-06-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2024-06-01 00:00:00", "Expected In-Service July 2024 TDF": "2025-06-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2025-05-15 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Exempt", "Expected Construction Start": "Construction started", "Found On DB": "1.0", "Source Owner Sheet": "SCE", "Source Row": "11.0", "Source Project": "Laguna Bell - Mesa No. 1 230 kV Line Rating Increase Project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Lugo \u2013 Eldorado series cap and terminal equipment upgrade", "SUB_1": "", "SUB_2": "", "Utility": "SCE", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Construction", "Planned Year": "2025.0", "Description": "Unable to achieve the required capacitor balancing during testing and commissioning, which requires five additional months to complete the work.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2012-2013", "In-Service Year at Plan Approval": "2016", "Expected In-Service 2020-2021 Plan": "2022-06-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2024-06-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2024-12-31 00:00:00", "Expected In-Service July 2024 TDF": "2024-12-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2025-05-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "2018-05-01 00:00:00", "Expected Construction Start": "2020-12-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SCE", "Source Row": "12.0", "Source Project": "Lugo \u2013 Eldorado series cap and terminal equipment upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Lugo \u2013 Victorville 500 kV Upgrade (SCE portion)", "SUB_1": "VICTORVILLE", "SUB_2": "LUGO", "Utility": "SCE", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Construction", "Planned Year": "2025.0", "Description": "SCE portion on track to finish in May 2025. LADWP portion exepected to be finished Jan 2027.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2016-2017", "In-Service Year at Plan Approval": "2018-12-31 00:00:00", "Expected In-Service 2020-2021 Plan": "2023-06-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2026-01-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2027-01-31 00:00:00", "Expected In-Service July 2024 TDF": "2027-01-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2025-05-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Exempt", "Expected Construction Start": "Construction started", "Found On DB": "1.0", "Source Owner Sheet": "SCE", "Source Row": "13.0", "Source Project": "Lugo \u2013 Victorville 500 kV Upgrade (SCE portion)", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Lugo-Victor-Kramer Upgrade (3/3)\nRebuild/build Kramer\u2013Victor 115 kV lines to 230 kV and \nLoop the old segment of Kramer\u2013Victor 115 kV into Roadway", "SUB_1": "KRAMER", "SUB_2": "LUGO", "Utility": "SCE", "Project Type": "Line Reconductoring / Rebuild", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Preliminary Design", "Planned Year": "1933.0", "Description": "Project approved by CAISO in May 2023 (Lugo\u2013Victor\u2013Kramer 230 kV Upgrade\nproject)", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2033", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "Pending", "Expected In-Service Jan 2024 TDF": "2033-06-30 00:00:00", "Expected In-Service July 2024 TDF": "1933-06-01 00:00:00", "Expected In-Service Jan 2025 TDF": "1933-06-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Pending", "Expected Construction Start": "1931-01-01 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "SCE", "Source Row": "18.0", "Source Project": "Lugo-Victor-Kramer Upgrade (3/3)\nRebuild/build Kramer\u2013Victor 115 kV lines to 230 kV and \nLoop the old segment of Kramer\u2013Victor 115 kV into Roadway", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Mira Loma 500 kV CB Upgrade Project", "SUB_1": "", "SUB_2": "", "Utility": "SCE", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Design", "Planned Year": "2028.0", "Description": "Material Lead times have increased to 5 years pushing project completion to 2028.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2026", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2028-12-01 00:00:00", "Expected In-Service Jan 2024 TDF": "2028-08-14 00:00:00", "Expected In-Service July 2024 TDF": "2028-12-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2028-12-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Exempt", "Expected Construction Start": "2028-05-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SCE", "Source Row": "20.0", "Source Project": "Mira Loma 500 kV CB Upgrade Project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Mira Loma-Mesa Upgrade", "SUB_1": "", "SUB_2": "", "Utility": "SCE", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Preliminary Engineering", "Planned Year": "2026.0", "Description": "While the \"Expected In-Service Date\" has not changed, the \"Expected Construction Start Date\" should be March 2026.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2026", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "Pending", "Expected In-Service Jan 2024 TDF": "2026-12-31 00:00:00", "Expected In-Service July 2024 TDF": "2026-12-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2026-12-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Pending", "Expected Construction Start": "2026-03-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SCE", "Source Row": "21.0", "Source Project": "Mira Loma-Mesa Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "New Serrano 4AA Bank & 230kV GIS Rebuild", "SUB_1": "", "SUB_2": "", "Utility": "SCE", "Project Type": "Line Reconductoring / Rebuild", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Final Design", "Planned Year": "2027.0", "Description": "Project approved by CAISO in May 2023", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2027", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "Pending", "Expected In-Service Jan 2024 TDF": "2027-12-30 00:00:00", "Expected In-Service July 2024 TDF": "2027-12-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2027-12-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Exempt", "Expected Construction Start": "2027-03-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SCE", "Source Row": "23.0", "Source Project": "New Serrano 4AA Bank & 230kV GIS Rebuild", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Pardee-Sylmar 230 kV Line Rating Increase Project", "SUB_1": "", "SUB_2": "", "Utility": "SCE", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Construction", "Planned Year": "2029.0", "Description": "Joint SCE/LADWP project. ISD for SCE\u2019s portion of the project is complete. ISD for LADWP portion of the project at Sylmar Substation is June 2029.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2019-2020", "In-Service Year at Plan Approval": "2023-06-01 00:00:00", "Expected In-Service 2020-2021 Plan": "2023-05-01 00:00:00", "Expected In-Service Oct 2023 TDF": "2027-10-31 00:00:00", "Expected In-Service Jan 2024 TDF": "2027-10-31 00:00:00", "Expected In-Service July 2024 TDF": "2027-10-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2029-06-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Exempt", "Expected Construction Start": "2027-01-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SCE", "Source Row": "24.0", "Source Project": "Pardee-Sylmar 230 kV Line Rating Increase Project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "San Bernardino-Etiwanda 230 kV 1 Line Upgrade", "SUB_1": "", "SUB_2": "", "Utility": "SCE", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiation", "Planned Year": "2029.0", "Description": "Resource availability, outage sequencing and material availability.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2031", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "Pending", "Expected In-Service Jan 2024 TDF": "2031-12-31 00:00:00", "Expected In-Service July 2024 TDF": "1931-04-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2029-03-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Pending", "Expected Construction Start": "2026-10-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SCE", "Source Row": "25.0", "Source Project": "San Bernardino-Etiwanda 230 kV 1 Line Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "San Bernardino-Vista 230 kV 1 Line Upgrade", "SUB_1": "", "SUB_2": "", "Utility": "SCE", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiation", "Planned Year": "2029.0", "Description": "Resource availability, outage sequencing and material availability.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2026", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "Pending", "Expected In-Service Jan 2024 TDF": "2028-12-31 00:00:00", "Expected In-Service July 2024 TDF": "2029-12-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2029-03-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Pending", "Expected Construction Start": "2026-10-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SCE", "Source Row": "26.0", "Source Project": "San Bernardino-Vista 230 kV 1 Line Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Serrano-Alberhill-Valley 500 kV 1 Line Upgrade", "SUB_1": "", "SUB_2": "", "Utility": "SCE", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Engineering", "Planned Year": "2027.0", "Description": "Project approved by CAISO in May 2023", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2028", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "Pending", "Expected In-Service Jan 2024 TDF": "2028-12-31 00:00:00", "Expected In-Service July 2024 TDF": "2027-12-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2027-12-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Pending", "Expected Construction Start": "2027-03-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SCE", "Source Row": "27.0", "Source Project": "Serrano-Alberhill-Valley 500 kV 1 Line Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Serrano\u2013Del Amo\u2013Mesa 500 kV Transmission Reinforcement", "SUB_1": "SERRANO", "SUB_2": "MESA", "Utility": "SCE", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Licensing", "Planned Year": "2033.0", "Description": "Project approved by CAISO in May 2023", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2033", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2033-12-31 00:00:00", "Expected In-Service Jan 2024 TDF": "2033-12-31 00:00:00", "Expected In-Service July 2024 TDF": "1933-12-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2033-12-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "2027-02-01 00:00:00", "Expected Construction Start": "2031-01-01 00:00:00", "Found On DB": "1.0", "Source Owner Sheet": "SCE", "Source Row": "28.0", "Source Project": "Serrano\u2013Del Amo\u2013Mesa 500 kV Transmission Reinforcement", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Vista-Etiwanda 230 kV 1 Line Upgrade", "SUB_1": "", "SUB_2": "", "Utility": "SCE", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Initiation", "Planned Year": "2029.0", "Description": "Resource availability, outage sequencing and material availability.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2031", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "Pending", "Expected In-Service Jan 2024 TDF": "2031-12-31 00:00:00", "Expected In-Service July 2024 TDF": "2031-12-01 00:00:00", "Expected In-Service Jan 2025 TDF": "2029-03-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Pending", "Expected Construction Start": "2026-10-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SCE", "Source Row": "32.0", "Source Project": "Vista-Etiwanda 230 kV 1 Line Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Southern Orange County Reliability Upgrade Project \u2013 Alternative 3 (Rebuild Capistrano Substation, construct a new SONGS-Capistrano 230 kV line and a new 230 kV tap line to Capistrano)", "SUB_1": "", "SUB_2": "", "Utility": "SDG&E", "Project Type": "Line Reconductoring / Rebuild", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Close-out", "Planned Year": "2023.0", "Description": "", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2010-2011", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "2023-05-01", "Expected In-Service Oct 2023 TDF": "2023-12-23 00:00:00", "Expected In-Service Jan 2024 TDF": "2023-12-07 00:00:00", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "2012-05-18 00:00:00", "Expected Construction Start": "2018-06-29 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SDGaE", "Source Row": "2.0", "Source Project": "Southern Orange County Reliability Upgrade Project \u2013 Alternative 3 (Rebuild Capistrano Substation, construct a new SONGS-Capistrano 230 kV line and a new 230 kV tap line to Capistrano)", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "TL632 Granite Loop-In and TL6914 Reconfiguration", "SUB_1": "", "SUB_2": "", "Utility": "SDG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Design", "Planned Year": "2027.0", "Description": "", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2013-2014", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "2024-12-01", "Expected In-Service Oct 2023 TDF": "2026-10-12 00:00:00", "Expected In-Service Jan 2024 TDF": "2026-12-21 00:00:00", "Expected In-Service July 2024 TDF": "2027-05-11 00:00:00", "Expected In-Service Jan 2025 TDF": "2027-03-31", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "2025-05-23 00:00:00", "Expected Construction Start": "2025-10-03 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SDGaE", "Source Row": "13.0", "Source Project": "TL632 Granite Loop-In and TL6914 Reconfiguration", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "3 Ohm Series Reactor on Sycamore-Penasquitos 230 kV line", "SUB_1": "", "SUB_2": "", "Utility": "SDG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Planning", "Planned Year": "2026.0", "Description": "Approved in 2022-2023 TPP", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "1905-07-24 00:00:00", "Expected In-Service Jan 2024 TDF": "1905-07-24 00:00:00", "Expected In-Service July 2024 TDF": "1905-07-24 00:00:00", "Expected In-Service Jan 2025 TDF": "2026-10-01", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "2025-04-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "SDGaE", "Source Row": "16.0", "Source Project": "3 Ohm Series Reactor on Sycamore-Penasquitos 230 kV line", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Miguel-Sycamore Canyon (TL23021) 230 kV line Loop-in to Suncrest", "SUB_1": "SYCAMORE CANYON", "SUB_2": "SYCAMORE", "Utility": "SDG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Planning", "Planned Year": "1905.0", "Description": "Approved in 2022-2023 TPP", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "1905-07-24 00:00:00", "Expected In-Service Jan 2024 TDF": "1905-07-24 00:00:00", "Expected In-Service July 2024 TDF": "1905-07-24 00:00:00", "Expected In-Service Jan 2025 TDF": "1905-07-24", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "TBD", "Found On DB": "1.0", "Source Owner Sheet": "SDGaE", "Source Row": "17.0", "Source Project": "Miguel-Sycamore Canyon (TL23021) 230 kV line Loop-in to Suncrest", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Upgrade TL13820 Sycamore-Chicarita 138 kV", "SUB_1": "CHICARITA", "SUB_2": "SYCAMORE", "Utility": "SDG&E", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Planning", "Planned Year": "1905.0", "Description": "Approved in 2022-2023 TPP", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "1905-07-24 00:00:00", "Expected In-Service Jan 2024 TDF": "1905-07-24 00:00:00", "Expected In-Service July 2024 TDF": "1905-07-24 00:00:00", "Expected In-Service Jan 2025 TDF": "1905-07-24", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "TBD", "Found On DB": "1.0", "Source Owner Sheet": "SDGaE", "Source Row": "21.0", "Source Project": "Upgrade TL13820 Sycamore-Chicarita 138 kV", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Short Circuit Mitigation for Imperial Valley 230 kV Circuit Breakers Project", "SUB_1": "", "SUB_2": "", "Utility": "SDG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Planning", "Planned Year": "1905.0", "Description": "Newly approved in 2023-2024 TPP", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "1905-07-27 00:00:00", "Expected In-Service Jan 2025 TDF": "1905-07-27", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "TBD", "Found On DB": "0.0", "Source Owner Sheet": "SDGaE", "Source Row": "23.0", "Source Project": "Short Circuit Mitigation for Imperial Valley 230 kV Circuit Breakers Project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Short Circuit Mitigation for Miguel 230 kV Circuit Breakers Project", "SUB_1": "", "SUB_2": "", "Utility": "SDG&E", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Planning", "Planned Year": "1905.0", "Description": "Newly approved in 2023-2024 TPP", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2023-2024", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "1905-07-27 00:00:00", "Expected In-Service Jan 2025 TDF": "1905-07-27", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "TBD", "Expected Construction Start": "TBD", "Found On DB": "0.0", "Source Owner Sheet": "SDGaE", "Source Row": "24.0", "Source Project": "Short Circuit Mitigation for Miguel 230 kV Circuit Breakers Project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "GLW/VEA area upgrades - revised scope", "SUB_1": "", "SUB_2": "", "Utility": "VEA/GLW", "Project Type": "Transmission Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Permitting, engineering and design", "Planned Year": "2027.0", "Description": "Project's targeted In-Service date is Dec-27. Trout Canyon-Sloan Canyon 500kV is being prioritized. In addition, the ISD for the overall project is planned to be expedited by 6 months. However, the expidited date is subject to change based on the federal permitting process with BLM.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2021-2022 (revised scope 2022-2023)", "In-Service Year at Plan Approval": "TBD", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "2027-12-31", "Expected In-Service Jan 2024 TDF": "Earliest June-27; latest Dec-27", "Expected In-Service July 2024 TDF": "Earliest June-27; latest Dec-27", "Expected In-Service Jan 2025 TDF": "Earliest June-27; latest Dec-27", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "2026-01-01 00:00:00", "Found On DB": "0.0", "Source Owner Sheet": "VEA_GLW", "Source Row": "4.0", "Source Project": "GLW/VEA area upgrades - revised scope", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Delaney-Colorado River 500 kV line", "SUB_1": "", "SUB_2": "", "Utility": "DCR Transmission", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "In-Service", "Planned Year": "2024.0", "Description": "Energized 6/7/2024", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2013-2014", "In-Service Year at Plan Approval": "2020", "Expected In-Service 2020-2021 Plan": "2024-04-01", "Expected In-Service Oct 2023 TDF": "2024-04-24", "Expected In-Service Jan 2024 TDF": "2024-05-24", "Expected In-Service July 2024 TDF": "2024-06-07", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "Approved", "Expected Construction Start": "2022-10-22", "Found On DB": "0.0", "Source Owner Sheet": "DCRT", "Source Row": "2.0", "Source Project": "Delaney-Colorado River 500 kV line", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "SWIP-North 500kV Transmission Project", "SUB_1": "", "SUB_2": "", "Utility": "GBT", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Permitting", "Planned Year": "2028.0", "Description": "", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2027", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2028-05-01 00:00:00", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "2026", "Found On DB": "0.0", "Source Owner Sheet": "LSPower", "Source Row": "9.0", "Source Project": "SWIP-North 500kV Transmission Project", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "GBT is Great Basin Transmission, LLC, an LS Power affiliate that is the selected Project Sponsor for SWIP-North and is approved to become a PTO at energization.", "SUB_1": "", "SUB_2": "", "Utility": "", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "", "Planned Year": "", "Description": "", "ISO/RTO": "CAISO", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "LSPower", "Source Row": "12.0", "Source Project": "GBT is Great Basin Transmission, LLC, an LS Power affiliate that is the selected Project Sponsor for SWIP-North and is approved to become a PTO at energization.", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "IID S-Line Upgrade", "SUB_1": "", "SUB_2": "", "Utility": "Citizens Energy", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Completed", "Planned Year": "2023.0", "Description": "", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2017-2018", "In-Service Year at Plan Approval": "2021-12-01", "Expected In-Service 2020-2021 Plan": "2023", "Expected In-Service Oct 2023 TDF": "2023", "Expected In-Service Jan 2024 TDF": "2023", "Expected In-Service July 2024 TDF": "2023", "Expected In-Service Jan 2025 TDF": "2023", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "2023-07-21", "Found On DB": "0.0", "Source Owner Sheet": "CitizensEnergy", "Source Row": "2.0", "Source Project": "IID S-Line Upgrade", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "North of Songs-Sorreno \u00a0500 kV Line", "SUB_1": "", "SUB_2": "", "Utility": "", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "", "Planned Year": "", "Description": "", "ISO/RTO": "CAISO", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "0.0", "Source Owner Sheet": "Lotus Partners", "Source Row": "2.0", "Source Project": "North of Songs-Sorreno \u00a0500 kV Line", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "North-Gila \u00a0500 kV line", "SUB_1": "", "SUB_2": "", "Utility": "HWT", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Permitting, Engineering and Design", "Planned Year": "2031.0", "Description": "", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2032-06-01", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2031-12-31", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "2025-09-02", "Expected Construction Start": "2030-07-15", "Found On DB": "0.0", "Source Owner Sheet": "HWT", "Source Row": "2.0", "Source Project": "North-Gila \u00a0500 kV line", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "IV-North of Songs 500 kV line and North of Songs Substation", "SUB_1": "", "SUB_2": "", "Utility": "HWT", "Project Type": "Transmission Line Upgrade", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Permitting, engineering and design", "Planned Year": "2032.0", "Description": "", "ISO/RTO": "CAISO", "Transmission Plan Approved": "2022-2023", "In-Service Year at Plan Approval": "2034-06-01", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "2032-10-19", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "2026-10-02", "Expected Construction Start": "2030-12-23", "Found On DB": "0.0", "Source Owner Sheet": "HWT", "Source Row": "3.0", "Source Project": "IV-North of Songs 500 kV line and North of Songs Substation", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Southern California Edison Eisenhower-Thornhill ACCC reconductoring", "SUB_1": "EISENHOWER", "SUB_2": "THORNHILL", "Utility": "Southern California Edison (SCE)", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "Distance (mi)": "", "Rating": "", "Cost ($ M)": "", "Status": "Completed case study", "Planned Year": "", "Description": "SCE reconductored the Eisenhower-Thornhill line near Palm Springs Airport to address load growth and thermal sag limitations while retaining existing structures.", "ISO/RTO": "CAISO", "Transmission Plan Approved": "", "In-Service Year at Plan Approval": "", "Expected In-Service 2020-2021 Plan": "", "Expected In-Service Oct 2023 TDF": "", "Expected In-Service Jan 2024 TDF": "", "Expected In-Service July 2024 TDF": "", "Expected In-Service Jan 2025 TDF": "", "Expected In-Service July 2025 TDF": "", "Expected CPUC Filing": "", "Expected Construction Start": "", "Found On DB": "", "Source Owner Sheet": "", "Source Row": "", "Source Project": "", "Source - Current In-Service Apr 2023 TDF": "", "Source - Expected CPUC Filing": "", "Source - Expected CPUC Permit Application Filing": "", "Source - Expected Const start": "", "Source - Expected Construction Start": "", "Source - Expected In-Service Apr 2022 TDF": "", "Source - Expected In-Service Apr 2023 TDF": "", "Source - Expected In-Service April 2023 TDF": "", "Source - Expected In-Service Date 2020-2021 Transmission Plan": "", "Source - Expected In-Service Date 2022-2023 Transmission Plan": "", "Source - Expected In-Service Jan 2022 TDF": "", "Source - Expected In-Service Jan 2023 TDF": "", "Source - Expected In-Service Jan 2024 TDF": "", "Source - Expected In-Service Jan 2025 TDF": "", "Source - Expected In-Service Jul 2022 TDF": "", "Source - Expected In-Service Jul 2023 TDF": "", "Source - Expected In-Service July 2022 TDF": "", "Source - Expected In-Service July 2023 TDF": "", "Source - Expected In-Service July 2024 TDF": "", "Source - Expected In-Service Oct 2022 TDF": "", "Source - Expected In-Service Oct 2023 TDF": "", "Source - Expected In-Service Year (2020-2021 Transmission Plan)": "", "Source - In-Service Date at Approval in Transmission Plan": "", "Source - In-service Date at Approval in Transmission Plan": "", "Source - In-service Year at Approval in Transmission Plan": "", "Source - Notes": "", "Source - Project Status": "", "Source - Transmission Plan Approved": "", "Conductor Type": "ACCC", "Source": "EPRI Advanced Conductor Experience", "EPRI Case URL": "https://msites.epri.com/rd/research/024056/advanced-conductor-experience/southern-california-edison-accc"}], "iso-ne": [{"Project Name": "SOUTH WRENTHAM - UNION STREET reconductoring", "SUB_1": "SOUTH WRENTHAM", "SUB_2": "UNION STREET", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "", "Status": "", "Planned Year": "", "Description": "", "Application ID": "", "Application Date": "", "Projected In-Service Date": "", "ISO Approval": "", "Source": "", "Distance (mi)": "", "Found On DB": "True"}, {"Project Name": "SOUTH WRENTHAM - BERRY STREET reconductoring", "SUB_1": "SOUTH WRENTHAM", "SUB_2": "BERRY STREET", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "", "Status": "", "Planned Year": "", "Description": "", "Application ID": "", "Application Date": "", "Projected In-Service Date": "", "ISO Approval": "", "Source": "", "Distance (mi)": "", "Found On DB": "True"}, {"Project Name": "SOMERSET - BELL ROCK ROAD reconductoring", "SUB_1": "SOMERSET", "SUB_2": "BELL ROCK ROAD", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "", "Status": "", "Planned Year": "", "Description": "", "Application ID": "", "Application Date": "", "Projected In-Service Date": "", "ISO Approval": "", "Source": "", "Distance (mi)": "", "Found On DB": "True"}, {"Project Name": "COOLIDGE - COLD RIVER reconductoring", "SUB_1": "COOLIDGE", "SUB_2": "COLD RIVER", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "", "Status": "", "Planned Year": "", "Description": "", "Application ID": "", "Application Date": "", "Projected In-Service Date": "", "ISO Approval": "", "Source": "", "Distance (mi)": "", "Found On DB": "True"}, {"Project Name": "VERNON VT - NORTHFIELD reconductoring", "SUB_1": "VERNON VT", "SUB_2": "NORTHFIELD", "Project Type": "Line Reconductoring", "Voltage (kV)": "345", "ISO/RTO": "ISO-NE", "Utility": "", "Status": "", "Planned Year": "", "Description": "", "Application ID": "", "Application Date": "", "Projected In-Service Date": "", "ISO Approval": "", "Source": "", "Distance (mi)": "", "Found On DB": "True"}, {"Project Name": "TEWKSBURY SUBSTATION - WOBURN reconductoring", "SUB_1": "TEWKSBURY SUBSTATION", "SUB_2": "WOBURN", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "", "Status": "", "Planned Year": "", "Description": "", "Application ID": "", "Application Date": "", "Projected In-Service Date": "", "ISO Approval": "", "Source": "", "Distance (mi)": "", "Found On DB": "True"}, {"Project Name": "Western Massachusetts Distributed Energy Resources (DER) Group 3 Cluster Study E-5/F-6 69 kV Reconductoring Project Line Reconductoring", "SUB_1": "SHELBURNE", "SUB_2": "E-5/F-6", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "ISO-NE", "Utility": "NEP", "Status": "Approved", "Planned Year": "2030.0", "Description": "Transmission application from New England Power (NEP) for the reconductoring of all sections of E-5 and F-6 69 kV lines with 795 ACSS conductor in Shelburne, MA.", "Application ID": "NEP-22-T17", "Application Date": "2022-05-31T00:00:00", "Projected In-Service Date": "2030-01-31T00:00:00", "ISO Approval": "2022-07-11T00:00:00", "Source": "ISO-NE transmission application", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "Queue Position 1252 (QP 1252) 310 MW Battery Project Line Reconductoring", "SUB_1": "338 LINE", "SUB_2": "NEP 338 LINE SECTION", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "NEP", "Status": "Approved Withdrawn", "Planned Year": "2029.0", "Description": "Transmission application from New England Power the reconductoring of the New England Power owned portion of the 338 Line.", "Application ID": "NEP-24-T03", "Application Date": "2024-08-01T00:00:00", "Projected In-Service Date": "2029-07-01T00:00:00", "ISO Approval": "10/1/2024    1/7/2026", "Source": "ISO-NE transmission application", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "Queue Position 1252 (QP 1252) 310 MW Battery Project Line Reconductoring", "SUB_1": "338 LINE", "SUB_2": "EVERSOURCE 338 LINE SECTION", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "Eversource", "Status": "Approved Withdrawn", "Planned Year": "2029.0", "Description": "Transmission application from Eversource Energy for the reconductoring of the Eversource Energy owned portion of the 338 Line.", "Application ID": "ES-24-T36", "Application Date": "2024-09-04T00:00:00", "Projected In-Service Date": "2029-07-01T00:00:00", "ISO Approval": "10/1/2024    1/7/2026", "Source": "ISO-NE transmission application", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "L-164 115 kV Line Reconductoring from Tewksbury Substation to Tewksbury Junction Project Line Reconductoring", "SUB_1": "TEWKSBURY SUBSTATION", "SUB_2": "TEWKSBURY JUNCTION", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "NEP", "Status": "Notification", "Planned Year": "2028.0", "Description": "Transmission notification from New England Power for the reconductoring of the Power L-164 115 kV Line between Tewksbury Substation to Tewksbury Junction.", "Application ID": "NEP-24-T10", "Application Date": "2024-12-05T00:00:00", "Projected In-Service Date": "2028-01-20T00:00:00", "ISO Approval": "2024-12-20T00:00:00", "Source": "ISO-NE transmission application", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "B-154N & C-155N King Street Tap Refurbishment Line Reconductoring", "SUB_1": "KING STREET TAP", "SUB_2": "KING STREET SUBSTATION", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "NEP", "Status": "Notification", "Planned Year": "2027.0", "Description": "Transmission notification from New England Power to reconductor the 115 kV B-154N and C-155N line sections from King Street Tap to King Street Substation with 1590 ACSS.", "Application ID": "NEP-25-T04", "Application Date": "2025-08-22T00:00:00", "Projected In-Service Date": "2027-12-17T00:00:00", "ISO Approval": "2025-09-24T00:00:00", "Source": "ISO-NE transmission application", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "Queue Position 837 (QP 837) ETU Revision and Queue Position 1116 (QP 1116) Offshore Wind Project Line Reconductoring", "SUB_1": "BRAYTON POINT", "SUB_2": "GRAND ARMY", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "NEP", "Status": "Approved", "Planned Year": "2027.0", "Description": "Transmission application from New England Power to reconductor the E-183E and F-184S 115 kV lines from Brayton Point substation to Grand Army substation using 1113 ACSR conductor, upgrade switches and breakers, and replace bus 1 and associated conductors.", "Application ID": "NEP-21-T08 Rev.1", "Application Date": "2024-01-02T00:00:00", "Projected In-Service Date": "2027-11-30T00:00:00", "ISO Approval": "2024-01-29T00:00:00", "Source": "ISO-NE transmission application", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "South Wrentham Battery Energy Storage System Generation and Transmission Project Line Reconductoring", "SUB_1": "SOUTH WRENTHAM", "SUB_2": "UNION STREET", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "NEP", "Status": "Approved", "Planned Year": "2027.0", "Description": "Transmission application from New England Power for the reconductoring of the C129S 115 kV line from South Wrentham to Union Street and C181N/D182N 115 kV lines from South Wrentham to Berry Street with 795 ACSR.", "Application ID": "NEP-22-T05", "Application Date": "2022-04-13T00:00:00", "Projected In-Service Date": "2027-02-01T00:00:00", "ISO Approval": "2022-05-06T00:00:00", "Source": "ISO-NE transmission application", "Distance (mi)": "", "Found On DB": "True"}, {"Project Name": "South Wrentham Battery Energy Storage System Generation and Transmission Project Line Reconductoring", "SUB_1": "SOUTH WRENTHAM", "SUB_2": "BERRY STREET", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "NEP", "Status": "Approved", "Planned Year": "2027.0", "Description": "Transmission application from New England Power for the reconductoring of the C129S 115 kV line from South Wrentham to Union Street and C181N/D182N 115 kV lines from South Wrentham to Berry Street with 795 ACSR.", "Application ID": "NEP-22-T05", "Application Date": "2022-04-13T00:00:00", "Projected In-Service Date": "2027-02-01T00:00:00", "ISO Approval": "2022-05-06T00:00:00", "Source": "ISO-NE transmission application", "Distance (mi)": "", "Found On DB": "True"}, {"Project Name": "E-183-3 Warren Tap 115 kV Line Rebuild Line Reconductoring", "SUB_1": "WARREN TAP", "SUB_2": "E-183-3", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "Rhode Island Energy", "Status": "Notification", "Planned Year": "2026.0", "Description": "Transmission notification from Rhode Island Energy to rebuild and reconductor 1.86 miles of the E-183-3 Warren Tap 115 kV line.", "Application ID": "RIE-25-T07", "Application Date": "2025-07-14T00:00:00", "Projected In-Service Date": "2026-06-30T00:00:00", "ISO Approval": "2025-09-16T00:00:00", "Source": "ISO-NE transmission application", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "F-184N-4 Warren Tap 115 kV Line Rebuild Line Reconductoring", "SUB_1": "WARREN TAP", "SUB_2": "F-184N-4", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "Rhode Island Energy", "Status": "Notification", "Planned Year": "2026.0", "Description": "Transmission notification from Rhode Island Energy to rebuild and reconductor 1.85 miles of the F-184N-4 Warren Tap 115 kV line.", "Application ID": "RIE-25-T08", "Application Date": "2025-07-14T00:00:00", "Projected In-Service Date": "2026-06-30T00:00:00", "ISO Approval": "2025-09-16T00:00:00", "Source": "ISO-NE transmission application", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "F-184N-5 Bristol Tap 115 kV Line Rebuild Line Reconductoring", "SUB_1": "BRISTOL TAP", "SUB_2": "F-184N-5", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "Rhode Island Energy", "Status": "Notification", "Planned Year": "2026.0", "Description": "Transmission notification from Rhode Island Energy to rebuild and reconductor 3.3 miles of the F-184N-5 Bristol Tap 115 kV line.", "Application ID": "RIE-25-T09", "Application Date": "2025-07-14T00:00:00", "Projected In-Service Date": "2026-06-30T00:00:00", "ISO Approval": "2025-09-16T00:00:00", "Source": "ISO-NE transmission application", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "N12 and M13 Reconductoring and DCT Separation Project Line Reconductoring", "SUB_1": "POTTERSVILLE", "SUB_2": "BELL ROCK", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "ISO-NE", "Utility": "NEP", "Status": "Notification", "Planned Year": "2026.0", "Description": "Transmission notification from New England Power Company for the reconductoring of the 3.69-mile N12 and M13 115 kV lines and separation of the double-circuit towers between Pottersville substation and Bell Rock substation.", "Application ID": "NEP-18-T07 Rev.1", "Application Date": "2023-10-10T00:00:00", "Projected In-Service Date": "2026-03-31T00:00:00", "ISO Approval": "2023-10-24T00:00:00", "Source": "ISO-NE transmission application", "Distance (mi)": "3.69", "Found On DB": "False"}], "miso": [{"Project Name": "Cayuga - Wolf Creek 345 kV baseline transmission upgrade", "SUB_1": "CAYUGA", "SUB_2": "WOLF CREEK", "Project Type": "Baseline reliability upgrade", "Voltage (kV)": "345", "ISO/RTO": "MISO", "Utility": "Duke Energy Indiana", "Distance (mi)": "", "Status": "Planned", "Planned Year": "2029.0", "Description": "Coordinated MISO baseline transmission upgrades rebuild and reconductor the 345 kV lines connecting Cayuga, Nucor, and Wolf Creek. The program includes a $96 million Cayuga-to-Nucor rebuild and a $49 million Nucor-to-Wolf Creek rebuild targeted for completion by June 2029.", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "GRAND TOWER - CAMPBELL reconductoring", "SUB_1": "GRAND TOWER", "SUB_2": "CAMPBELL", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "MISO", "Utility": "", "Distance (mi)": "", "Status": "", "Planned Year": "", "Description": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "EDEN - HIGHLAND reconductoring", "SUB_1": "EDEN", "SUB_2": "HIGHLAND", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "MISO", "Utility": "", "Distance (mi)": "", "Status": "", "Planned Year": "", "Description": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "QUAD CITIES - ROCK CREEK reconductoring", "SUB_1": "QUAD CITIES", "SUB_2": "ROCK CREEK", "Project Type": "Line Reconductoring", "Voltage (kV)": "345", "ISO/RTO": "MISO", "Utility": "", "Distance (mi)": "", "Status": "", "Planned Year": "", "Description": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "PORTAGE - COLUMBIA reconductoring", "SUB_1": "PORTAGE", "SUB_2": "COLUMBIA", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "MISO", "Utility": "", "Distance (mi)": "", "Status": "", "Planned Year": "", "Description": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "CAYUGA - NUCOR reconductoring", "SUB_1": "CAYUGA", "SUB_2": "NUCOR", "Project Type": "Line Reconductoring", "Voltage (kV)": "345", "ISO/RTO": "MISO", "Utility": "", "Distance (mi)": "", "Status": "", "Planned Year": "", "Description": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "TIPTON WEST - KOKOMO HIGHLAND PARK reconductoring", "SUB_1": "TIPTON WEST", "SUB_2": "KOKOMO HIGHLAND PARK", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "MISO", "Utility": "", "Distance (mi)": "", "Status": "", "Planned Year": "", "Description": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "J1773 J1781 MPFCA Network Upgrades (50518) Line Reconductoring", "SUB_1": "HILL VALLEY", "SUB_2": "EDEN", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "MISO", "Utility": "AMERICAN TRANSMISSION COMPANY", "Distance (mi)": "", "Status": "Proposed", "Planned Year": "2027.0", "Description": "Each individual Interconnection Customer is responsible for a proportionate percentage share of the Common Use Upgrades (CUU) estimated cost based on its proportionate impact on the constrained facilities causing the need for the CUU. J1773 is seeking interconnection service for 300 MW and J1781 is seeking interconnection service for 300 MW. Network upgrades will consist of Hill Valley \u2013 Eden 138kV (X-127) reconductor project and Eden \u2013 Highland 138 kV (X-147) rebuild project. Source record: Source: MISO MTEP; Source ID: 50518; Planning Region: West; State(s): WI; Project Type: GIP; Other Type: G-T Interconnection; Approved: 2025; Cost: 7623089; Expected ISD: 2027-10-10 00:00:00; Status: Proposed.", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "J1773 J1781 MPFCA Network Upgrades (50518) Line Reconductoring", "SUB_1": "EDEN", "SUB_2": "HIGHLAND", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "MISO", "Utility": "AMERICAN TRANSMISSION COMPANY", "Distance (mi)": "", "Status": "Proposed", "Planned Year": "2027.0", "Description": "Each individual Interconnection Customer is responsible for a proportionate percentage share of the Common Use Upgrades (CUU) estimated cost based on its proportionate impact on the constrained facilities causing the need for the CUU. J1773 is seeking interconnection service for 300 MW and J1781 is seeking interconnection service for 300 MW. Network upgrades will consist of Hill Valley \u2013 Eden 138kV (X-127) reconductor project and Eden \u2013 Highland 138 kV (X-147) rebuild project. Source record: Source: MISO MTEP; Source ID: 50518; Planning Region: West; State(s): WI; Project Type: GIP; Other Type: G-T Interconnection; Approved: 2025; Cost: 7623089; Expected ISD: 2027-10-10 00:00:00; Status: Proposed.", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Reconductor Grand Tower-Campbell Hill 138 kV line (9740) Line Reconductoring", "SUB_1": "GRAND TOWER", "SUB_2": "CAMPBELL HILL", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "MISO", "Utility": "AMEREN ILLINOIS", "Distance (mi)": "", "Status": "Proposed", "Planned Year": "2029.0", "Description": "Reconductor Grand Tower-Campbell Hill 138 kV Line to 2000 A summer emergency capability Source record: Source: MISO MTEP; Source ID: 9740; Planning Region: Central; State(s): IL; Project Type: Other; Other Type: Age and Condition; Approved: 2025; Cost: 34900000; Expected ISD: 2029-12-01 00:00:00; Status: Proposed.", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Carroll County-Carroll South 69 kV Line Rebuild for DPP 2020 (50195) Line Reconductoring", "SUB_1": "CARROLL COUNTY", "SUB_2": "CARROLL SOUTH", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "MISO", "Utility": "MIDAMERICAN ENERGY CO.", "Distance (mi)": "", "Status": "Planned", "Planned Year": "2027.0", "Description": "Rebuild and reconductor the line to increase line rating. Source record: Source: MISO MTEP; Source ID: 50195; Planning Region: West; State(s): IA; Project Type: GIP; Cost: 7500000; Expected ISD: 2027-12-01 00:00:00; Status: -.", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Division-Eastside 69 kV Line Rebuild & Terminal Upgrades (50332) Line Reconductoring", "SUB_1": "DIVISION", "SUB_2": "EASTSIDE", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "MISO", "Utility": "MIDAMERICAN ENERGY CO.", "Distance (mi)": "", "Status": "Planned", "Planned Year": "2027.0", "Description": "Rebuild and reconductor the line to increase line rating. Source record: Source: MISO MTEP; Source ID: 50332; Planning Region: West; State(s): IA; Project Type: Other; Other Type: Local Reliability; Cost: 2200000; Expected ISD: 2027-06-01 00:00:00; Status: -.", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Crane Naval Base load expansion (50349) Line Reconductoring", "SUB_1": "CRANE SOUTH", "SUB_2": "CRANE NAVAL BASE NW", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "MISO", "Utility": "DUKE ENERGY INDIANA, LLC", "Distance (mi)": "", "Status": "Proposed", "Planned Year": "2027.0", "Description": "Crane South Substation: expand 138kV bus into (4) CB Ring; Install 100MVA 138/69kV Transformer Bank 2; Add (2) 69kV breakers to the existing ring; construct new 69kV line to Crane Naval Base NW; reconductor 69193 line from Crane South to Crane Naval Base Source record: Source: MISO MTEP; Source ID: 50349; Planning Region: Central; State(s): IN; Project Type: Other; Other Type: Load Growth; Approved: 2025; Cost: 28966000; Expected ISD: 2027-12-07 00:00:00; Status: Proposed.", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Portage - Columbia 138 kV (X-13/X-20), Reconductor (50673) Line Reconductoring", "SUB_1": "PORTAGE", "SUB_2": "COLUMBIA", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "MISO", "Utility": "AMERICAN TRANSMISSION COMPANY", "Distance (mi)": "", "Status": "Proposed", "Planned Year": "2027.0", "Description": "Line rebuild on existing ROW Source record: Source: MISO MTEP; Source ID: 50673; Planning Region: West; State(s): WI; Project Type: -; Other Type: Reliability; Approved: 2024; Cost: 17296600; Expected ISD: 2027-06-30 00:00:00; Status: Proposed.", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "J1316 Paris SS Network Upgrades [North Appleton - Fox River (NAPL121) 345 kV, Reconductor] (25160) Line Reconductoring", "SUB_1": "NORTH APPLETON", "SUB_2": "FOX RIVER", "Project Type": "Line Reconductoring", "Voltage (kV)": "345", "ISO/RTO": "MISO", "Utility": "-", "Distance (mi)": "", "Status": "Planned", "Planned Year": "2028.0", "Description": "- Source record: Source: MISO MTEP; Source ID: 25160; State(s): -; Project Type: -; Other Type: G-T Interconnection; Approved: 2023; Cost: 22432466; Expected ISD: 2028-12-01 00:00:00; Status: Planned.", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Weston \u2013 Morrison Ave 115kV (Z-52), Reconductor (24838) Line Reconductoring", "SUB_1": "WESTON", "SUB_2": "MORRISON AVE", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "MISO", "Utility": "-", "Distance (mi)": "", "Status": "Planned", "Planned Year": "2026.0", "Description": "- Source record: Source: MISO MTEP; Source ID: 24838; State(s): -; Project Type: -; Other Type: Reliability; Approved: 2024; Cost: 2600000; Expected ISD: 2026-06-01 00:00:00; Status: Planned.", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "X-127 138 kV Transmission Line Reconductor (50824) Line Reconductoring", "SUB_1": "HILL VALLEY", "SUB_2": "EDEN", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "MISO", "Utility": "AMERICAN TRANSMISSION COMPANY", "Distance (mi)": "", "Status": "Proposed", "Planned Year": "2027.0", "Description": "Line reconductor Source record: Source: MISO MTEP; Source ID: 50824; Planning Region: West; State(s): WI; Project Type: Line Upgrade; Approved: 2025; Cost: 1625089; Expected ISD: 2027-10-10 00:00:00; Status: Proposed.", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "X-147 138 kV Transmission Line Reconductor (50825) Line Reconductoring", "SUB_1": "EDEN", "SUB_2": "HIGHLAND", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "MISO", "Utility": "AMERICAN TRANSMISSION COMPANY", "Distance (mi)": "", "Status": "Proposed", "Planned Year": "2027.0", "Description": "Line reconductor Source record: Source: MISO MTEP; Source ID: 50825; Planning Region: West; State(s): WI; Project Type: Line Upgrade; Approved: 2025; Cost: 5998000; Expected ISD: 2027-10-10 00:00:00; Status: Proposed.", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Quad Cities to Rock Creek 345 kV #1 Reconductor (50213) Line Reconductoring", "SUB_1": "QUAD CITIES", "SUB_2": "ROCK CREEK", "Project Type": "Line Reconductoring", "Voltage (kV)": "345", "ISO/RTO": "MISO", "Utility": "ITC MIDWEST", "Distance (mi)": "", "Status": "Proposed", "Planned Year": "2028.0", "Description": "Line reconductor Source record: Source: MISO MTEP; Source ID: 50213; Planning Region: West; State(s): IA; Project Type: Line Upgrade; Approved: 2025; Cost: 6417500; Expected ISD: 2028-12-31 00:00:00; Status: Proposed.", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": ""}, {"Project Name": "Entergy Ninemile-Napoleon 230 kV ACCR reconductoring", "SUB_1": "NINEMILE", "SUB_2": "NAPOLEON", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "MISO", "Utility": "Entergy New Orleans, LLC", "Distance (mi)": "", "Status": "Completed case study", "Planned Year": "", "Description": "Entergy upgraded the Ninemile to Napoleon 230 kV line feeding the warehouse and central business district of New Orleans.", "Found On DB": "", "Conductor Type": "ACCR", "Source": "EPRI Advanced Conductor Experience", "EPRI Case URL": "https://msites.epri.com/rd/research/024056/advanced-conductor-experience/entergy-accr"}, {"Project Name": "Entergy Ninemile-Derbigny 230 kV ACCR reconductoring", "SUB_1": "NINEMILE", "SUB_2": "DERBIGNY", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "MISO", "Utility": "Entergy New Orleans, LLC", "Distance (mi)": "", "Status": "Completed case study", "Planned Year": "", "Description": "Entergy upgraded the Ninemile to Derbigny 230 kV line serving the New Orleans Superdome.", "Found On DB": "", "Conductor Type": "ACCR", "Source": "EPRI Advanced Conductor Experience", "EPRI Case URL": "https://msites.epri.com/rd/research/024056/advanced-conductor-experience/entergy-accr"}], "nyiso": [{"Project Name": "M-191 ACR Line Reconductoring", "SUB_1": "M-191", "SUB_2": "SHELBURNE", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "New England Power", "Status": "Concept", "Planned Year": "2034", "Description": "Asset Condition Solution: Refurbish Structures, reconductor with ACSS, replace shieldwire, and all hardware", "LSP": "Massachusetts", "Primary Driver": "Asset Condition", "Asset Owner": "New England Power", "Projected In-Service Date": "2034-05-01T00:00:00", "Total Non-PTF Project Cost": "TBD", "PPA Approval": "No", "Needs Assessment": "Asset Condition", "Solutions": "Refurbish Structures, reconductor with ACSS, replace shieldwire, and all hardware", "Voltage (kV)": "", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "478-503/478-508 Asset Condition Refurbishment Line Reconductoring", "SUB_1": "478-503", "SUB_2": "478-508", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "New England Power", "Status": "Concept", "Planned Year": "2026", "Description": "Asset Condition Solution: Repair all rust and other structure defects. Replace shieldwires with 2 OPGW. Install 795 KCMIL composite-core conductor. Replace all hardware, including insulators. Confirm correctness of structure numbering and signage, correct if necessary Alternative: Same as above with no reconductoring.", "LSP": "Massachusetts", "Primary Driver": "Asset Condition", "Asset Owner": "New England Power", "Projected In-Service Date": "2026-05-29T00:00:00", "Total Non-PTF Project Cost": "TBD", "PPA Approval": "No", "Needs Assessment": "Asset Condition", "Solutions": "Repair all rust and other structure defects. Replace shieldwires with 2 OPGW. Install 795 KCMIL composite-core conductor. Replace all hardware, including insulators. Confirm correctness of structure numbering and signage, correct if necessary Alternative: Same as above with no reconductoring.", "Voltage (kV)": "", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "D911 Asset Condition Line Reconductoring", "SUB_1": "D911", "SUB_2": "D911 LINE", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "New England Power", "Status": "Concept", "Planned Year": "2026", "Description": "Asset Condition Solution: Replace wood structures with steel. Targeted replacement of steel structures. Reconductor line and replace existing shieldwire with OPGW.", "LSP": "Massachusetts", "Primary Driver": "Asset Condition", "Asset Owner": "New England Power", "Projected In-Service Date": "2026-12-29T00:00:00", "Total Non-PTF Project Cost": "TBD", "PPA Approval": "No", "Needs Assessment": "Asset Condition", "Solutions": "Replace wood structures with steel. Targeted replacement of steel structures. Reconductor line and replace existing shieldwire with OPGW.", "Voltage (kV)": "", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "U-21 and V-22 ACR Line Reconductoring", "SUB_1": "U-21", "SUB_2": "V-22", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "New England Power", "Status": "Proposed", "Planned Year": "2033", "Description": "The U-21 and V-22 lines have poletop and cross arm decay as well as woodpecker damage along the entire length of the lines. Lines have experienced tree contacts and lightning strikes requiring addition of shield wire. Solution: Rebuild U21 and V22 lines to 115kV standards. Replace all 594 wood structures with 115 kV standard steel structures, reconductor both U-21 and V-22 lines and install OPGW. Alternative 1: Full re-build of both lines to 69kV standards, all structures would be removed and replaced with steel, OPGW installed. This option is expected to cost 4% less than the proposed solution, it will not be able to address future load growth in the area and increased capacity per the 2050 Load Study. Alternative 2: Only replace the structures that need immediate replacement (Rolling replacement). This option was not selected as this would put significant risk on reliability of the line with an increasing rate of wood structure asset damage year-over-year. The duration and cost would be negatively impacted this approach. Alternative 3: Full re-build of both lines to 115kV standards with advanced conductors. Composite/carbon core conductors did not reduce structure heights/quantities adding to project cost.", "LSP": "Massachusetts", "Primary Driver": "Asset Condition", "Asset Owner": "New England Power", "Projected In-Service Date": "2033-11-01T00:00:00", "Total Non-PTF Project Cost": "511396000", "PPA Approval": "No", "Needs Assessment": "The U-21 and V-22 lines have poletop and cross arm decay as well as woodpecker damage along the entire length of the lines. Lines have experienced tree contacts and lightning strikes requiring addition of shield wire.", "Solutions": "Rebuild U21 and V22 lines to 115kV standards. Replace all 594 wood structures with 115 kV standard steel structures, reconductor both U-21 and V-22 lines and install OPGW. Alternative 1: Full re-build of both lines to 69kV standards, all structures would be removed and replaced with steel, OPGW installed. This option is expected to cost 4% less than the proposed solution, it will not be able to address future load growth in the area and increased capacity per the 2050 Load Study. Alternative 2: Only replace the structures that need immediate replacement (Rolling replacement). This option was not selected as this would put significant risk on reliability of the line with an increasing rate of wood structure asset damage year-over-year. The duration and cost would be negatively impacted this approach. Alternative 3: Full re-build of both lines to 115kV standards with advanced conductors. Composite/carbon core conductors did not reduce structure heights/quantities adding to project cost.", "Voltage (kV)": "115.0", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "U-173 & W-123 Asset Condition Refurbishment Line Reconductoring", "SUB_1": "CARPENTER HILL", "SUB_2": "SNOW STREET", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "Massachusetts Electric Company", "Status": "Proposed", "Planned Year": "2026", "Description": "The U-173 and W-123 lines have pole top and cross arm decay and woodpecker damage. Lines have experienced tree contacts and a lightning strike. Shield wire is from 1975. Solution: Replace all wood pole structures with steel pole structures. Install OPGW on the U173 and W123 from Carpenter Hill to Snow Street including a termination at Millennium. Alternative: Reconductor U173 and W123 lines. Not selected due to additional cost.", "LSP": "Massachusetts", "Primary Driver": "Asset Condition", "Asset Owner": "Massachusetts Electric Company", "Projected In-Service Date": "2026-04-28T00:00:00", "Total Non-PTF Project Cost": "22800000", "PPA Approval": "NR", "Needs Assessment": "The U-173 and W-123 lines have pole top and cross arm decay and woodpecker damage. Lines have experienced tree contacts and a lightning strike. Shield wire is from 1975.", "Solutions": "Replace all wood pole structures with steel pole structures. Install OPGW on the U173 and W123 from Carpenter Hill to Snow Street including a termination at Millennium. Alternative: Reconductor U173 and W123 lines. Not selected due to additional cost.", "Voltage (kV)": "", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "B-154N/C-155N King St Tap Line Reconductoring", "SUB_1": "KING STREET TAP", "SUB_2": "KING STREET SUBSTATION", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "New England Power", "Status": "Proposed", "Planned Year": "2026", "Description": "Both the B-154N and C- 155N line taps to King St have structures with extensive woodpecker damage, pole top rot, cracked crossarms, splitting poles, and other forms of decay. Solution: Replace existing wood structures. Replace switches, reconductor, and install OPGW on the B-154 and C-155 lines King Street Tap section. Alternative: Do nothing. This option does not address asset condition issues.", "LSP": "Massachusetts", "Primary Driver": "Asset Condition", "Asset Owner": "New England Power", "Projected In-Service Date": "2026-02-28T00:00:00", "Total Non-PTF Project Cost": "27746000", "PPA Approval": "No", "Needs Assessment": "Both the B-154N and C- 155N line taps to King St have structures with extensive woodpecker damage, pole top rot, cracked crossarms, splitting poles, and other forms of decay.", "Solutions": "Replace existing wood structures. Replace switches, reconductor, and install OPGW on the B-154 and C-155 lines King Street Tap section. Alternative: Do nothing. This option does not address asset condition issues.", "Voltage (kV)": "", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "L-164 Reconductoring Line Reconductoring", "SUB_1": "TEWKSBURY SUBSTATION", "SUB_2": "TEWKSBURY JUNCTION", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "New England Power", "Status": "Proposed", "Planned Year": "2026", "Description": "Wood structures have asset condition issues. Conductor and sieldwire are original from 1964. Solution: Replace 12 wood structures with steel. Reconductor 1-mile wth 795 ACSS. Install 1.5 miles of OPGW. Install 1 mile of shield wire. Alternative: Do nothing. Not selected. Does not address poor asset condition issues.", "LSP": "Massachusetts", "Primary Driver": "Asset Condition", "Asset Owner": "New England Power", "Projected In-Service Date": "2026-08-27T00:00:00", "Total Non-PTF Project Cost": "9298000", "PPA Approval": "No", "Needs Assessment": "Wood structures have asset condition issues. Conductor and sieldwire are original from 1964.", "Solutions": "Replace 12 wood structures with steel. Reconductor 1-mile wth 795 ACSS. Install 1.5 miles of OPGW. Install 1 mile of shield wire. Alternative: Do nothing. Not selected. Does not 