address poor asset condition issues.", "Voltage (kV)": "", "Distance (mi)": "1.5", "Found On DB": "False"}, {"Project Name": "J-136N East Winchendon Tap ACR Line Reconductoring", "SUB_1": "EAST WINCHENDON TAP", "SUB_2": "J-136N", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "New England Power", "Status": "Proposed", "Planned Year": "2026", "Description": "The J-136N line tap has poor asset condition. The wood H- frame structures are from 1973. Load at Risk Solution: This project includes rebuilding the East Winchendon Tap as double circuit. The rebuilt line will follow a new, offset alignment with 795 ACSS Drake conductor and two \u00bd\u201d Optical Ground Wires (OPGW) will be installed", "LSP": "Massachusetts", "Primary Driver": "Asset Condition/ Reliability", "Asset Owner": "New England Power", "Projected In-Service Date": "2026-06-29T00:00:00", "Total Non-PTF Project Cost": "28015000", "PPA Approval": "Pending", "Needs Assessment": "The J-136N line tap has poor asset condition. The wood H- frame structures are from 1973. Load at Risk", "Solutions": "This project includes rebuilding the East Winchendon Tap as double circuit. The rebuilt line will follow a new, offset alignment with 795 ACSS Drake conductor and two \u00bd\u201d Optical Ground Wires (OPGW) will be installed", "Voltage (kV)": "", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "Katherine Street/First Ward Substation Line Reconductoring", "SUB_1": "KATHERINE STREET", "SUB_2": "FIRST WARD", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "", "Status": "Planned", "Planned Year": "2032", "Description": "Solution: New 115-13.2 kV substation connected to the existing Ohio Street-Gardenville 145/146 lines, load moved from various existing Buffalo stations; Reconductor portions of the radial 115 kV Lines 145 & 146", "LSP": "", "Primary Driver": "System Capacity", "Asset Owner": "", "Projected In-Service Date": "2032-03-01T00:00:00", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "New 115-13.2 kV substation connected to the existing Ohio Street-Gardenville 145/146 lines, load moved from various existing Buffalo stations; Reconductor portions of the radial 115 kV Lines 145 & 146", "Voltage (kV)": "2.0", "Distance (mi)": "", "Found On DB": "False"}, {"Project Name": "Dunkirk-Laona 161/162 Reconductor (CLCPA) Line Reconductoring", "SUB_1": "DUNKIRK", "SUB_2": "LAONA", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "", "Status": "Planned", "Planned Year": "2026", "Description": "Solution: Reconductor 115 kV (~5 mi)", "LSP": "", "Primary Driver": "MVT", "Asset Owner": "", "Projected In-Service Date": "2026-12-01T00:00:00", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "Reconductor 115 kV (~5 mi)", "Voltage (kV)": "115.0", "Distance (mi)": "5.0", "Found On DB": "False"}, {"Project Name": "Packard-Huntley 130/133 Line Reconductoring", "SUB_1": "PACKARD", "SUB_2": "HUNTLEY", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "", "Status": "Planned", "Planned Year": "2027", "Description": "Solution: Reconductor ~9 mi of DCT 130/133; Change protection settings at Packard, Walck and Huntley stations", "LSP": "", "Primary Driver": "System Capacity", "Asset Owner": "", "Projected In-Service Date": "2027-08-01T00:00:00", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "Reconductor ~9 mi of DCT 130/133; Change protection settings at Packard, Walck and Huntley stations", "Voltage (kV)": "", "Distance (mi)": "9.0", "Found On DB": "True"}, {"Project Name": "Reconductor Cortland- Clarks Corners Line Reconductoring", "SUB_1": "CORTLAND", "SUB_2": "CLARKS CORNERS", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "", "Status": "Planned", "Planned Year": "2028", "Description": "Solution: Reconductor ~0.2 mi of conductor to match the rest of the line", "LSP": "", "Primary Driver": "System Capacity", "Asset Owner": "", "Projected In-Service Date": "2028-03-01T00:00:00", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "Reconductor ~0.2 mi of conductor to match the rest of the line", "Voltage (kV)": "", "Distance (mi)": "0.2", "Found On DB": "False"}, {"Project Name": "Elbridge - Geres Lock Capacity Line Reconductoring", "SUB_1": "ELBRIDGE", "SUB_2": "GERES LOCK", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "", "Status": "Concept", "Planned Year": "2033", "Description": "Solution: Reconductor all ~8 mi of both lines (DCT); New conductor size TBD.", "LSP": "", "Primary Driver": "System Capacity", "Asset Owner": "", "Projected In-Service Date": "2033-04-01T00:00:00", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "Reconductor all ~8 mi of both lines (DCT); New conductor size TBD.", "Voltage (kV)": "", "Distance (mi)": "8.0", "Found On DB": "False"}, {"Project Name": "Spier Falls - Mohican 115 kV lines 4/7/18 rebuild Line Reconductoring", "SUB_1": "SPIER FALLS", "SUB_2": "MOHICAN", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "", "Status": "Concept", "Planned Year": "2032", "Description": "Solution: Rebuild/reconductor 9.44 mi of double circuit 115 kV between Spier Falls and Mohican", "LSP": "", "Primary Driver": "MVT", "Asset Owner": "", "Projected In-Service Date": "2032-01-01T00:00:00", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "Rebuild/reconductor 9.44 mi of double circuit 115 kV between Spier Falls and Mohican", "Voltage (kV)": "115.0", "Distance (mi)": "9.44", "Found On DB": "True"}, {"Project Name": "Lasher Rd Line 1 three span reconductor Line Reconductoring", "SUB_1": "LASHER ROAD", "SUB_2": "LINE 1", "Project Type": "Line Reconductoring", "ISO/RTO": "NYISO", "Utility": "", "Status": "Concept", "Planned Year": "2032", "Description": "Solution: Reconductor the first three spans of Lasher Rd LN1", "LSP": "", "Primary Driver": "System Capacity", "Asset Owner": "", "Projected In-Service Date": "2032-06-01T00:00:00", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "Reconductor the first three spans of Lasher Rd LN1", "Voltage (kV)": "", "Distance (mi)": "", "Found On DB": "False"}], "pjm": [{"Project Name": "LINTON - WHEELER reconductoring", "SUB_1": "LINTON", "SUB_2": "WHEELER", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion Energy", "Distance (mi)": "-", "Status": "Planned", "Conductor": "-", "Planned Year": "2027", "Description": "PJM proposal 11, proposer 577, Nextera, Dominion zone. Front Royal route around Middleburg to a new Racefield substation in Loudoun. Scope includes multiple 230 kV line upgrades, including Wheeler - Linton Hall, Linton Hall - Atlantic, and Atlantic - Gainesville, plus related 230 kV or 500 kV substation upgrades. Proposal review notes: 9/4 errors in the 8/30 map; questions on Components 3 and 9; Wheeler - Cedar Hill new 230 kV line missing from the map; Warrenton - Wheeler appears on the map but is outside the proposal scope; Cedar Hill component and cost require clarification. Impacted areas: Prince William, Loudoun, Fauquier, Warren, Caroline, Louisa, and Spotsylvania counties. Potential impacts: Middleburg/Route 50 area, Shenandoah River, Appalachian Trail, Unison Battlefield Area, Lake Anna, and nine waterbodies. Total proposal cost: $273,272,920. Components: PWC 3, 4, 5, 10; Loudoun 1, 9, 14; Fauquier 2, 6, 13. New 500 kV transmission lines: 1; new 230 kV transmission lines: 2; new 500 kV substations/switching stations: 1; new right-of-way/land acquisition: yes. In-service date: 2027-06-01. Capital spend start: 2023-09-01. Construction start: 2025-07-01. Duration: 45 months.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "CRETE ENERGY VENTURE LLC - ST. JOHNS reconductoring", "SUB_1": "CRETE ENERGY VENTURE LLC", "SUB_2": "ST. JOHNS", "Project Type": "Line Reconductoring", "Voltage (kV)": "345", "ISO/RTO": "PJM", "Utility": "Northern Indiana Public Service", "Distance (mi)": "18", "Status": "In-Service", "Conductor": "ACSS", "Planned Year": "2022", "Description": "The Crete Energy Venture to St. John 345-kV transmission line project connects the Crete Energy Venture power station in Will County, Illinois, with the St. John area in Indiana. This interregional path has undergone historical re-sagging and multi-driver Regional Transmission Expansion Plan (RTEP) upgrades authorized by PJM Interconnection to optimize grid reliability and market efficiency.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "EAST DANVILLE - DANVILLE reconductoring", "SUB_1": "EAST DANVILLE", "SUB_2": "DANVILLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "Appalachian Power/AEP", "Distance (mi)": "3", "Status": "In-Service", "Conductor": "-", "Planned Year": "2025", "Description": "Appalachian Power representatives plan to upgrade the electric transmission grid in Pittsylvania County. The Danville Area Transmission Line Rebuild Project involves upgrading approximately 3 miles of 138-kilovolt (kV) transmission line.", "Rating": "439 - 510 MVA", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "OAK RIDGE - WINDSOR reconductoring", "SUB_1": "OAK RIDGE", "SUB_2": "WINDSOR", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Jersey Central Power & Light (JCPL)\u00a0/ FirstEnergy.\u00a0[1,\u00a02]", "Distance (mi)": "3", "Status": "Planned", "Conductor": "-", "Planned Year": "2030", "Description": "-", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "NORTHWEST - CONASTONE reconductoring", "SUB_1": "NORTHWEST", "SUB_2": "CONASTONE", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Baltimore Gas and Electric (BGE)", "Distance (mi)": "24", "Status": "Planned", "Conductor": "-", "Planned Year": "2026", "Description": "The Conastone to Northwest Reliability Upgrade project involves the reconductoring of two 230kV circuits along an approximately 24-mile stretch through Northern Baltimore County and Harford County, from the Conastone Substation to the Northwest Substation.\n\nThis work includes the upgrade of two overhead lines, the replacement of six existing structures, and the addition of two new structures. Additionally, there will be 13 foundation reinforcements, 16 foundation repairs, and numerous steel reinforcements to existing lattice towers. Terminal equipment at the Conastone Substation will also undergo necessary upgrades. BGE has identified a potential need to use helicopter flights to complete a portion or portions of this work in 2026. More information will be provided as it becomes available. Construction for this project began in August 2025.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "MIDWAY - RICHLAND reconductoring", "SUB_1": "MIDWAY", "SUB_2": "RICHLAND", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "FirstEnergy", "Distance (mi)": "33.5", "Status": "-", "Conductor": "ACSR", "Planned Year": "-", "Description": "-", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "LINTON - ATLANTIC reconductoring", "SUB_1": "LINTON", "SUB_2": "ATLANTIC", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion Energy", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2027", "Description": "PJM proposal 11, proposer 577, Nextera, Dominion zone. Front Royal route around Middleburg to a new Racefield substation in Loudoun. Scope includes multiple 230 kV line upgrades, including Wheeler - Linton Hall, Linton Hall - Atlantic, and Atlantic - Gainesville, plus related 230 kV or 500 kV substation upgrades. Proposal review notes: 9/4 errors in the 8/30 map; questions on Components 3 and 9; Wheeler - Cedar Hill new 230 kV line missing from the map; Warrenton - Wheeler appears on the map but is outside the proposal scope; Cedar Hill component and cost require clarification. Impacted areas: Prince William, Loudoun, Fauquier, Warren, Caroline, Louisa, and Spotsylvania counties. Potential impacts: Middleburg/Route 50 area, Shenandoah River, Appalachian Trail, Unison Battlefield Area, Lake Anna, and nine waterbodies. Total proposal cost: $273,272,920. Components: PWC 3, 4, 5, 10; Loudoun 1, 9, 14; Fauquier 2, 6, 13. New 500 kV transmission lines: 1; new 230 kV transmission lines: 2; new 500 kV substations/switching stations: 1; new right-of-way/land acquisition: yes. In-service date: 2027-06-01. Capital spend start: 2023-09-01. Construction start: 2025-07-01. Duration: 45 months.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "TAP140646 - CHAPMAN reconductoring", "SUB_1": "TAP140646", "SUB_2": "CHAPMAN", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "-", "Distance (mi)": "-", "Status": "-", "Conductor": "-", "Planned Year": "-", "Description": "-", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "LICK - JEFFERSON 69 kV reconductoring project", "SUB_1": "LICK", "SUB_2": "JEFFERSON", "Project Type": "Existing reconductoring", "Voltage (kV)": "69", "ISO/RTO": "PJM", "Utility": "AEP/PJM WEST", "Distance (mi)": "12.5", "Status": "-", "Conductor": "ACSR", "Planned Year": "-", "Description": "Reconductoring project for the existing LICK - JEFFERSON 69 kV transmission line in the PJM region. Utility, distance, rating, cost, status, and planned-year details are not available in the current project source data.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "NORTH PHILADELPHIA - MASTER reconductoring", "SUB_1": "NORTH PHILADELPHIA", "SUB_2": "MASTER", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "PECO", "Distance (mi)": "2.5", "Status": "Planned", "Conductor": "-", "Planned Year": "2029", "Description": "Reconductor entire 2.5 miles of North Philadelphia to Master 230 kV line", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Chesterfield - Tyler 230 kV transmission rebuild and reconductor project", "SUB_1": "CHESTERFIELD", "SUB_2": "TYLER", "Project Type": "Supplemental transmission planning reliability upgrade", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion Energy", "Distance (mi)": "2.9", "Status": "Planned", "Conductor": "", "Planned Year": "2030", "Description": "Rebuild and reconductor 2.9 miles of overhead transmission line from the Chesterfield Substation to just south of the Tyler Substation in Chesterfield County, Virginia. The operating voltage will remain 230 kV while new structures and higher-capacity conductors replace aging infrastructure, increase ampacity, and support regional data center growth, local generation, and reliability needs through Dominion Energy's supplemental transmission planning process.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "KILNER - LAKE NELSON reconductoring", "SUB_1": "KILNER", "SUB_2": "LAKE NELSON", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Jersey Central Power & Light (JCP&L) / PSEG&C", "Distance (mi)": "2", "Status": "Planned", "Conductor": "ACSS", "Planned Year": "2029", "Description": "The project directly connects PSE&G's Kilmer substation and Lake Nelson substation. Because the lines sit within or interface with PSE&G's territory, PSE&G is responsible for executing the inside-plant modifications, line drops, and terminal equipment upgrades at these stations. The New Jersey Board of Public Utilities (NJBPU) is the governing state agency funding and driving this grid expansion. They requested these upgrades under PJM's State Agreement Approach to successfully inject 6,400 MW of offshore wind energy into the regional electric grid", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "SMITH MOUNTAIN - CANDLERS MOUNTAIN reconductoring", "SUB_1": "SMITH MOUNTAIN", "SUB_2": "CANDLERS MOUNTAIN", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "-", "Distance (mi)": "-", "Status": "-", "Conductor": "-", "Planned Year": "-", "Description": "-", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "ELWOOD - GOODINGS GROVE reconductoring", "SUB_1": "ELWOOD", "SUB_2": "GOODINGS GROVE", "Project Type": "Line Reconductoring", "Voltage (kV)": "345", "ISO/RTO": "PJM", "Utility": "ComEd", "Distance (mi)": "17", "Status": "-", "Conductor": "-", "Planned Year": "-", "Description": "Elwood to Goodings Grove 345 kV upgrade to relieve an overloaded line. Upgrade the station conductor at both line terminals, and upgrade the line circuit breaker at Goodings Grove.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "TYLER - POE reconductoring", "SUB_1": "TYLER", "SUB_2": "POE", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion Energy", "Distance (mi)": "-", "Status": "Planned", "Conductor": "-", "Planned Year": "230", "Description": "Reconductor 230kV Line #2003 Tyler \u2013 Poe segment. New conductor has a summer rating of 1573\u00a0MVA.", "Rating": "1573 MVA", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "WANEETA - NORTH PHILADELPHIA reconductoring", "SUB_1": "WANEETA", "SUB_2": "NORTH PHILADELPHIA", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "-", "Distance (mi)": "-", "Status": "-", "Conductor": "-", "Planned Year": "-", "Description": "-", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "REMINGTON CT - MARSH RUN CT reconductoring", "SUB_1": "REMINGTON CT", "SUB_2": "MARSH RUN CT", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion Energy", "Distance (mi)": "2.9", "Status": "Planned", "Conductor": "-", "Planned Year": "2028", "Description": "Rebuilding and upgrading two existing 230 kilovolt (kV) transmission lines that run between the Marsh Run Combustion Turbine (CT) and Remington CT substations.  Work will take place entirely in the existing right of way, and no new right of way will be needed. Specifically, as part of this project, Dominion Energy is planning for the following improvements: Upgrading approximately 1.7 miles of an existing 230 kV transmission line with newer, more efficient materials and equipment.  Making similar upgrades to a second, nearby 230 kV transmission line that runs for about 1.2 miles and mostly shares the same route and structures as the first. Replacing 11 existing structures and installing 7 new ones to support the upgraded lines.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "OTTER - ALTAVISTA reconductoring", "SUB_1": "OTTER", "SUB_2": "ALTAVISTA", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "Appalachian Power/AEP", "Distance (mi)": "0.9", "Status": "Planned", "Conductor": "-", "Planned Year": "2027", "Description": "-", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "CRETE ENERGY VENTURE LLC - EAST FRANKFORT reconductoring", "SUB_1": "CRETE ENERGY VENTURE LLC", "SUB_2": "EAST FRANKFORT", "Project Type": "Line Reconductoring", "Voltage (kV)": "345", "ISO/RTO": "PJM", "Utility": "Earthrise Energy", "Distance (mi)": "12.5", "Status": "-", "Conductor": "-", "Planned Year": "-", "Description": "-", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "RICHLAND - STRYKER reconductoring", "SUB_1": "RICHLAND", "SUB_2": "STRYKER", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "FirstEnergy", "Distance (mi)": "33.5", "Status": "-", "Conductor": "ACSR", "Planned Year": "-", "Description": "-", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "CANDLERS MOUNTAIN - OPOSSUM CREEK reconductoring", "SUB_1": "CANDLERS MOUNTAIN", "SUB_2": "OPOSSUM CREEK", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "-", "Distance (mi)": "-", "Status": "-", "Conductor": "-", "Planned Year": "-", "Description": "-", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "CARSON - POE reconductoring", "SUB_1": "CARSON", "SUB_2": "POE", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion Energy", "Distance (mi)": "-", "Status": "Planned", "Conductor": "-", "Planned Year": "2030", "Description": "Reconductor 230kV Line #2002 Carson \u2013 Poe. New conductor has a summer rating of 1573\u00a0MVA.", "Rating": "1573 MVA", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "METUCHEN - NEW DOVER reconductoring", "SUB_1": "METUCHEN", "SUB_2": "NEW DOVER", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "-", "Distance (mi)": "-", "Status": "-", "Conductor": "-", "Planned Year": "-", "Description": "-", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Leroy Center - Mayfield Q1 138 kV reconductoring need", "SUB_1": "LEROY CENTER", "SUB_2": "MAYFIELD", "Project Type": "Existing reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "ATSI", "Distance (mi)": "16.1", "Status": "Planned", "Conductor": "", "Planned Year": "", "Description": "The Leroy Center - Mayfield Q1 138 kV line is approximately 16.1 miles long and was originally constructed in the mid-1940s. The Leroy Center - Pawnee Tap Q1 138 kV section, approximately 8.4 miles, is being reconductored under RTEP project B3152. The remaining Pawnee Tap - Mayfield Q1 138 kV section is approximately 7.7 miles, with aging structures, conductors, and hardware.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Powell County - Zachariah 69 kV reconductoring-related structural reliability upgrade", "SUB_1": "POWELL COUNTY", "SUB_2": "ZACHARIAH", "Project Type": "Reconductoring-related structural reliability upgrade", "Voltage (kV)": "69", "ISO/RTO": "PJM", "Utility": "EKPC", "Distance (mi)": "16.85", "Status": "Planned", "Conductor": "", "Planned Year": "", "Description": "The 16.85-mile Powell County - Zachariah 69 kV line was built in 1954. EKPC identified the line for structural loading concerns associated with single wood-pole structures and 556.5 ACSR wire or larger. The source notes that many lines in the program have previously been reconductored with larger wire without corresponding structural design work; alternatives will be developed to address the remaining structural concerns.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rob Park - Lincoln 138 kV line rebuild and reconductoring", "SUB_1": "ROB PARK", "SUB_2": "LINCOLN", "Project Type": "Existing line rebuild and reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "AEP", "Distance (mi)": "10.9 / 7.8", "Status": "Planned", "Conductor": "", "Planned Year": "", "Description": "The Robison Park - Lincoln 138 kV line is approximately 10.9/7.8 miles long and has 44 structures with open conditions, including rusted legs, damaged insulators, and rusted shield wire. The line does not meet current AEP structural-strength or shield-angle requirements. The upper tower sections were replaced and reconductored in 1968 for 138 kV operation, while the lower sections and foundations date to the original 1928 installation. The remaining 3.1 miles are covered under AEP-2019-IM038 and will be addressed through a future solution.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Remington CT - Elk Run 230 kV Line 2114 reconductoring", "SUB_1": "REMINGTON CT", "SUB_2": "ELK RUN", "Project Type": "Approved baseline reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion Energy", "Distance (mi)": "3.46", "Status": "Approved", "Conductor": "", "Planned Year": "", "Description": "Under approved baseline solution b3689.1, reconductor approximately 3.46 miles of 230 kV Line 2114 from Remington CT to Elk Run using higher-capacity conductor to achieve an expected 1573 MVA rating.", "Rating": "1573 MVA", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Elk Run - Rollins Ford 230 kV Line 2114 reconductoring", "SUB_1": "ELK RUN", "SUB_2": "ROLLINS FORD", "Project Type": "Approved baseline reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion Energy", "Distance (mi)": "19.71", "Status": "Approved", "Conductor": "", "Planned Year": "", "Description": "Under approved baseline solution b3689.1, reconductor approximately 19.71 miles of 230 kV Line 2114 from Elk Run to Rollins Ford using higher-capacity conductor to achieve an expected 1573 MVA rating.", "Rating": "1573 MVA", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rollins Ford - Gainesville 230 kV Line 2222 reconductoring", "SUB_1": "ROLLINS FORD", "SUB_2": "GAINESVILLE", "Project Type": "Approved baseline reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion Energy", "Distance (mi)": "1.11", "Status": "Approved", "Conductor": "", "Planned Year": "", "Description": "Under approved baseline solution b3689.1, reconductor approximately 1.11 miles of 230 kV Line 2222 from Rollins Ford to Gainesville using higher-capacity conductor to achieve an expected 1573 MVA rating.", "Rating": "1573 MVA", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Elizabethtown - Central Hardin - Stephensburg 69 kV reconductoring-related structural reliability upgrade", "SUB_1": "ELIZABETHTOWN", "SUB_2": "STEPHENSBURG", "Project Type": "Reconductoring-related structural reliability upgrade", "Voltage (kV)": "69", "ISO/RTO": "PJM", "Utility": "EKPC", "Distance (mi)": "11.7", "Status": "Planned", "Conductor": "", "Planned Year": "", "Description": "EKPC identified the 11.7-mile Elizabethtown - Central Hardin - Stephensburg 69 kV line sections for structural loading concerns. The source notes that many lines in the program have been reconductored with larger wire while receiving limited structural design work; alternatives will be developed to address the structural concerns.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Elizabethtown - Patriot Parkway - Vine Grove 69 kV reconductoring-related structural reliability upgrade", "SUB_1": "ELIZABETHTOWN", "SUB_2": "VINE GROVE", "Project Type": "Reconductoring-related structural reliability upgrade", "Voltage (kV)": "69", "ISO/RTO": "PJM", "Utility": "EKPC", "Distance (mi)": "7.45", "Status": "Planned", "Conductor": "", "Planned Year": "", "Description": "EKPC identified the 7.45-mile Elizabethtown - Patriot Parkway - Vine Grove 69 kV line sections for structural loading concerns. The source notes that many lines in the program have been reconductored with larger wire while receiving limited structural design work; alternatives will be developed to address the structural concerns.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Windsor - Somerset 69 kV reconductoring-related structural reliability upgrade", "SUB_1": "WINDSOR", "SUB_2": "SOMERSET", "Project Type": "Reconductoring-related structural reliability upgrade", "Voltage (kV)": "69", "ISO/RTO": "PJM", "Utility": "EKPC", "Distance (mi)": "18.97", "Status": "Planned", "Conductor": "", "Planned Year": "", "Description": "EKPC identified the 18.97-mile Windsor - Somerset 69 kV line sections for structural loading concerns. The source notes that many lines in the program have been reconductored with larger wire while receiving limited structural design work; alternatives will be developed to address the structural concerns.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Gilbert - Springfield (b3737.45) Line Reconductoring", "SUB_1": "GILBERT", "SUB_2": "SPRINGFIELD", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "PPL", "Distance (mi)": "0.33", "Status": "In-Service", "Conductor": "", "Planned Year": "2025", "Description": "Reconductor 0.33 miles of PPL\u2019s portion of the Gilbert-Springfield 230 kV line. Source record: Source Upgrade Id: b3737.45; Region: PJM MA; Proposal IDs: 2021_SAA-330; State: PA; Transmission Owner: PPL; Driver: Public Policy; TEAC Cost: 0.38; Source Status: IS; Projected In Service Date: 3/28/2025; Actual In Service Date: 3/28/2025; Source Location: Gilbert-Springfield.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Lick - Ironman (b3959.1) Line Reconductoring", "SUB_1": "LICK", "SUB_2": "IRONMAN", "Project Type": "Line Reconductoring", "Voltage (kV)": "138,69", "ISO/RTO": "PJM", "Utility": "AEP", "Distance (mi)": "0.8", "Status": "Planned", "Conductor": "", "Planned Year": "2030", "Description": "The line section overloading is roughly ~0.8 miles consisting of 336 ACSR 30/7 Oriole from structure 44 to Lick station. Reconductor limiting line conductor on the Lick-Ironman 69kV circuit to match the rest of the line. Source record: Source Upgrade Id: b3959.1; Region: PJM WEST; State: OH; Transmission Owner: AEP; Driver: TO Criteria Violation; TEAC Cost: 1.1; Source Status: PL; Projected In Service Date: 6/1/2030; Source Location: Lick,Ironman.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Lakeview - Ottowa (b3978.1) Line Reconductoring", "SUB_1": "LAKEVIEW", "SUB_2": "OTTOWA", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "ATSI", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2030", "Description": "- Reconductor 1 span of transmission line outside Ottawa Substation\n- Reconductor 1 span of transmission line outside Lakeview Substation Source record: Source Upgrade Id: b3978.1; Region: PJM WEST; State: OH; Transmission Owner: ATSI; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 1.09; Source Status: PL; Projected In Service Date: 6/1/2030; Source Location: Lakeview,Ottowa.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Johnson - Elyria (b3979.1) Line Reconductoring", "SUB_1": "JOHNSON", "SUB_2": "ELYRIA", "Project Type": "Line Reconductoring", "Voltage (kV)": "138,69", "ISO/RTO": "PJM", "Utility": "ATSI", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2030", "Description": "Abbe-Johnson No.1 69 kV Line (Johnson - Elyria Water P.C.):\n- Reconductor one span of transmission line between Johnson Substation and Elyria Water P.C.\n- Replace (1) 69 kV Disconnect Switch\n- Upgrade (1) Thermal Relay\n- Modify Elyria Loop Tap configuration\n- Install (1) 69 kV Disconnect Switch Source record: Source Upgrade Id: b3979.1; Region: PJM WEST; State: OH; Transmission Owner: ATSI; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 2.07; Source Status: PL; Projected In Service Date: 6/1/2030; Source Location: Johnson,Elyria.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Mccanns Rd - Redbud (b4001.2) Line Reconductoring", "SUB_1": "MCCANNS RD", "SUB_2": "REDBUD", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "APS", "Distance (mi)": "0.5", "Status": "Planned", "Conductor": "", "Planned Year": "2030", "Description": "Reconductor new Redbud McCanns Rd 138 kV Line with 795 KCMIL 45/7 ACSS for 0.5 miles from Redbud 138 kV Substation to Str. 175 of the existing Redbud - West Winchester 138 kV Line at approximate coordinates (39.217478, -78.128621). Source record: Source Upgrade Id: b4001.2; Region: PJM WEST; Proposal IDs: 2025-W1-631; Transmission Owner: APS; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 5.03; Source Status: PL; Projected In Service Date: 6/1/2030; Source Location: McCanns Rd,Redbud.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rahway - Roselle (b4019.3) Line Reconductoring", "SUB_1": "RAHWAY", "SUB_2": "ROSELLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "PJM", "Utility": "PSEG", "Distance (mi)": "2", "Status": "Planned", "Conductor": "", "Planned Year": "2030", "Description": "Reconductor 69kV line from Rahway to Roselle Station. High capacity conductor to be rated at least 1100 Summer Normal and 1200 Summer Emergency.\n2 miles of OH wreck and rebuild \n2.5 miles of OH new construction \n0.2 miles of UG\n Replace fiber as required. Source record: Source Upgrade Id: b4019.3; Region: PJM MA; State: NJ; Transmission Owner: PSEG; Driver: TO Criteria Violation; TEAC Cost: 27; Source Status: PL; Projected In Service Date: 6/1/2030; Source Location: Rahway,Roselle.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "North Paterson - Prospect Park (b4021.3) Line Reconductoring", "SUB_1": "NORTH PATERSON", "SUB_2": "PROSPECT PARK", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "PJM", "Utility": "PSEG", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2030", "Description": "Reconductor 69kV line from Prospect Park to North Paterson with a high-capacity conductor, including installing new composite poles and manholes along the line as required. Source record: Source Upgrade Id: b4021.3; Region: PJM MA; State: NJ; Transmission Owner: PSEG; Driver: TO Criteria Violation; TEAC Cost: 13.87; Source Status: PL; Projected In Service Date: 6/1/2030; Source Location: North Paterson,Prospect Park.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Chesterfield - Hopewell (b4030.2) Line Reconductoring", "SUB_1": "CHESTERFIELD", "SUB_2": "HOPEWELL", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "3", "Status": "Planned", "Conductor": "", "Planned Year": "2030", "Description": "Chesterfield - Hopewell 230kV reconductor:\n\nReconductor 230kV lines #211 and #228 between the existing Chesterfield - Hopewell 230kV substation. Each line reconductor is approximately 3 miles long. Source record: Source Upgrade Id: b4030.2; Region: PJM SOUTH; Proposal IDs: 2025-W1-911; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 6.34; Source Status: PL; Projected In Service Date: 6/1/2030; Source Location: Chesterfield,Hopewell.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Glen Brook - Susquehanna (b4029.13) Line Reconductoring", "SUB_1": "GLEN BROOK", "SUB_2": "SUSQUEHANNA", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "PPL", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2030", "Description": "Glen Brook - Susquehanna T10 1 & 2 DCT line reconductor and Susquehanna T10 - Susquehanna # 3 line Source record: Source Upgrade Id: b4029.13; Region: PJM MA; Proposal IDs: 2025-W1-588; Transmission Owner: PPL; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 2.63; Source Status: PL; Projected In Service Date: 5/1/2030; Source Location: Glen Brook,Susquehanna.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Susquehanna - Tomhicken (b4029.5) Line Reconductoring", "SUB_1": "SUSQUEHANNA", "SUB_2": "TOMHICKEN", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "PPL", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2030", "Description": "Susquehanna - Tomhicken 230 kV 1 & 2 DCT line reconductor:\n\nReconduct both circuits on the existing DCT tower with ACCC 1036/87/392 (2045 kcmil) conductor. Source record: Source Upgrade Id: b4029.5; Region: PJM MA; Proposal IDs: 2025-W1-824; Transmission Owner: PPL; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 29.73; Source Status: PL; Projected In Service Date: 5/1/2030; Source Location: Susquehanna,Tomhicken.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Montour - Glen Brook (b4029.9) Line Reconductoring", "SUB_1": "MONTOUR", "SUB_2": "GLEN BROOK", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "PPL", "Distance (mi)": "24.9", "Status": "Planned", "Conductor": "", "Planned Year": "2030", "Description": "The Montour - Glen Brook 230 kV 1 & 2 DCT line is 24.9 miles long. For this project, the Developer will reconduct 0.70 miles of this route with ACCC 1036/87/392 (2045 kcmil) conductor. Another 5.2 miles of the route will be rebuilt with new steel pole structures and double-bundle 1590 ACSR conductor. The remaining 19 miles of the route is being rebuilt and reconductored as part of Supplemental Project s2373 to address End of Life for CORTEN structures. Source record: Source Upgrade Id: b4029.9; Region: PJM MA; Proposal IDs: 2025-W1-958; Transmission Owner: PPL; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 37.15; Source Status: PL; Projected In Service Date: 5/1/2030; Source Location: Montour,Glen Brook.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Kilmer I - Lake Nelson I (b3737.28) Line Reconductoring", "SUB_1": "KILMER I", "SUB_2": "LAKE NELSON I", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "JCPL", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Reconductor Kilmer I-Lake Nelson I 230 kV. Source record: Source Upgrade Id: b3737.28; Region: PJM MA; Proposal IDs: 2021_SAA-17; State: NJ; Transmission Owner: JCPL; Driver: Public Policy; TEAC Cost: 4.42; Source Status: EP; Projected In Service Date: 6/1/2029; Source Location: Kilmer I-Lake Nelson I.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Lake Nelson I - Middlesex (b3737.31) Line Reconductoring", "SUB_1": "LAKE NELSON I", "SUB_2": "MIDDLESEX", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "JCPL", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Additional reconductoring required for Lake Nelson I-Middlesex 230 kV. Source record: Source Upgrade Id: b3737.31; Region: PJM MA; State: NJ; Transmission Owner: JCPL; Driver: Public Policy; TEAC Cost: 3.3; Source Status: EP; Projected In Service Date: 6/1/2029; Source Location: Lake Nelson I-Middlesex.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Red Oak A - Raritan River (b3737.33) Line Reconductoring", "SUB_1": "RED OAK A", "SUB_2": "RARITAN RIVER", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "JCPL", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Reconductor Red Oak A-Raritan River 230 kV. Source record: Source Upgrade Id: b3737.33; Region: PJM MA; State: NJ; Transmission Owner: JCPL; Driver: Public Policy; TEAC Cost: 12.53; Source Status: EP; Projected In Service Date: 6/1/2029; Source Location: Red Oak A-Raritan River.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Red Oak B - Raritan River (b3737.34) Line Reconductoring", "SUB_1": "RED OAK B", "SUB_2": "RARITAN RIVER", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "JCPL", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Reconductor Red Oak B-Raritan River 230 kV. Source record: Source Upgrade Id: b3737.34; Region: PJM MA; State: NJ; Transmission Owner: JCPL; Driver: Public Policy; TEAC Cost: 3.9; Source Status: EP; Projected In Service Date: 6/1/2029; Source Location: Red Oak B-Raritan River.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Raritan River - Kilmer I (b3737.35) Line Reconductoring", "SUB_1": "RARITAN RIVER", "SUB_2": "KILMER I", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "JCPL", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Reconductor small section of Raritan River-Kilmer I 230 kV. Source record: Source Upgrade Id: b3737.35; Region: PJM MA; State: NJ; Transmission Owner: JCPL; Driver: Public Policy; TEAC Cost: 27.3; Source Status: EP; Projected In Service Date: 6/1/2029; Source Location: Raritan River-Kilmer I.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Raritan River - Kilmer W (b3737.36) Line Reconductoring", "SUB_1": "RARITAN RIVER", "SUB_2": "KILMER W", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "JCPL", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Replace substation conductor at Kilmer and reconductor Raritan River-Kilmer W 230\u00a0kV. Source record: Source Upgrade Id: b3737.36; Region: PJM MA; State: NJ; Transmission Owner: JCPL; Driver: Public Policy; TEAC Cost: 25.88; Source Status: EP; Projected In Service Date: 6/1/2029; Source Location: Raritan  River-Kilmer W.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Windsor - Clarksville (b3737.40) Line Reconductoring", "SUB_1": "WINDSOR", "SUB_2": "CLARKSVILLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "JCPL", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2026", "Description": "Windsor to Clarksville subproject: Reconductor one span of the C1017 (Clarksville-Windsor) 230kV line from structure #126 to Windsor Substation with double bundled 1590 ACSR conductor, approximately (0.1) mile. Source record: Source Upgrade Id: b3737.40; Region: PJM MA; Proposal IDs: 2021_SAA-180; State: NJ; Transmission Owner: JCPL; Driver: Public Policy; TEAC Cost: 1.72; Source Status: EP; Projected In Service Date: 11/13/2026; Source Location: Windsor, Clarksville.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Firebrick - Jefferson (b3875.1) Line Reconductoring", "SUB_1": "FIREBRICK", "SUB_2": "JEFFERSON", "Project Type": "Line Reconductoring", "Voltage (kV)": "138,69", "ISO/RTO": "PJM", "Utility": "AEP", "Distance (mi)": "3.95", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Reconductor ~3.95 miles of ACSR 6/1 Penguin (4/0) on the Firebrick-Jefferson Switch 69 kV branch with ACSR 556.6 26/7. Remote End (Line setting) would need to be updated at Firebrick and Lick.  Replace 600A Switches at Jefferson and replace 477 AA 19 sub conductor at Firebrick. Source record: Source Upgrade Id: b3875.1; Region: PJM WEST; State: OH; Transmission Owner: AEP; Driver: TO Criteria Violation; TEAC Cost: 8.5; Source Status: EP; Projected In Service Date: 6/1/2029; Source Location: Firebrick,Jefferson.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Electric Junction - W541 (b3901.1) Line Reconductoring", "SUB_1": "ELECTRIC JUNCTION", "SUB_2": "W541", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "ComEd", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Reconductor 138 kV line from Electric Junction to W541. Source record: Source Upgrade Id: b3901.1; Region: PJM WEST; State: IL; Transmission Owner: ComEd; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 1.38; Source Status: EP; Projected In Service Date: 6/1/2029; Source Location: Electric Junction,W541.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Dresden - Mulberry (b3915.1) Line Reconductoring", "SUB_1": "DRESDEN", "SUB_2": "MULBERRY", "Project Type": "Line Reconductoring", "Voltage (kV)": "345", "ISO/RTO": "PJM", "Utility": "ComEd", "Distance (mi)": "1.5", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Reconductor 1.5 miles of 345 kV lines 1202 and 1227 from Dresden to Mulberry with two conductor bundled 1033.5 ACSS conductor. Modify and replace towers as necessary to accommodate the higher mechanical loads of the bundled conductor. Source record: Source Upgrade Id: b3915.1; Region: PJM WEST; Proposal IDs: 2024-W1-135; State: IL; Transmission Owner: ComEd; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 12.33; Source Status: EP; Projected In Service Date: 6/1/2029; Source Location: Dresden-Mulberry.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Maliszewski - Corridor (b3919.4) Line Reconductoring", "SUB_1": "MALISZEWSKI", "SUB_2": "CORRIDOR", "Project Type": "Line Reconductoring", "Voltage (kV)": "345", "ISO/RTO": "PJM", "Utility": "AEP", "Distance (mi)": "10.2", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Reconductor 10.2-mile of Maliszewski-Corridor 345 kV line. Source record: Source Upgrade Id: b3919.4; Region: PJM WEST; Proposal IDs: 2024-W1-408; State: OH; Transmission Owner: AEP; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 18.3; Source Status: EP; Projected In Service Date: 6/1/2029; Source Location: Maliszewski - Corridor.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Bokes Creek - Marysville (b3919.5) Line Reconductoring", "SUB_1": "BOKES CREEK", "SUB_2": "MARYSVILLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "345", "ISO/RTO": "PJM", "Utility": "AEP", "Distance (mi)": "4.75", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Reconductor 4.75-miles of the existing Bokes Creek-Marysville 345 kV circuit. Update the associated relay settings. Source record: Source Upgrade Id: b3919.5; Region: PJM WEST; Proposal IDs: 2024-W1-408; State: OH; Transmission Owner: AEP; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 6.67; Source Status: EP; Projected In Service Date: 6/1/2029; Source Location: Bokes Creek - Marysville.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Marsh Run - Remington Ct (b4000.301) Line Reconductoring", "SUB_1": "MARSH RUN", "SUB_2": "REMINGTON CT", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "1.24", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Reconductor approximately 1.24 miles of 230kV line 280 from Remington - the Marsh Run CT substation to the Remington substation. New conductor has a summer rating of 1573\u00a0MVA. Source record: Source Upgrade Id: b4000.301; Region: PJM SOUTH; Proposal IDs: 2024-W1-24; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 3.89; Source Status: EP; Projected In Service Date: 5/30/2029; Source Location: Marsh Run, Remington CT.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Atlantic - Trident (b4000.306) Line Reconductoring", "SUB_1": "ATLANTIC", "SUB_2": "TRIDENT", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Partial reconductor/partial wreck & rebuild of 230kV Line #2161 Gainesville \u2013 Wheeler. New conductor has a summer rating of 1573\u00a0MVA. (Atlantic - Trident segment) Source record: Source Upgrade Id: b4000.306; Region: PJM SOUTH; Proposal IDs: 2024-W1-24; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 1.72; Source Status: EP; Projected In Service Date: 5/16/2029; Source Location: Atlantic, Trident.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Trident - Gainesville (b4000.307) Line Reconductoring", "SUB_1": "TRIDENT", "SUB_2": "GAINESVILLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Partial reconductor/partial wreck & rebuild of 230kV Line #2161 Gainesville \u2013 Wheeler. New conductor has a summer rating of 1573\u00a0MVA. (Trident - Gainesville segment) Source record: Source Upgrade Id: b4000.307; Region: PJM SOUTH; Proposal IDs: 2024-W1-24; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 6.16; Source Status: EP; Projected In Service Date: 5/16/2029; Source Location: Trident, Gainesville.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Poe - Prince George (b4000.334) Line Reconductoring", "SUB_1": "POE", "SUB_2": "PRINCE GEORGE", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2030", "Description": "Reconductor 115kV line #121 from Poe - Prince George. Specifically, line #121 will be\nreconductored and converted to 230kV from Poe substation to Prince George substation. Source record: Source Upgrade Id: b4000.334; Region: PJM SOUTH; Proposal IDs: 2024-W1-24; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 14.62; Source Status: EP; Projected In Service Date: 1/10/2030; Source Location: Poe, Prince George.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Smith Mountain - Museville (b4035.1) Line Reconductoring", "SUB_1": "SMITH MOUNTAIN", "SUB_2": "MUSEVILLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "AEP", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2027", "Description": "Reconductor one span of the Smith Mountain-Museville 138 kV line with 2-556 ACSR conductor Source record: Source Upgrade Id: b4035.1; Region: PJM WEST; Proposal IDs: 2025-ME1-733; Transmission Owner: AEP; Driver: Congestion Relief - Economic; TEAC Cost: 1.43; Source Status: PL; Projected In Service Date: 6/1/2027; Source Location: Smith Mountain,Museville.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Silver Run - Cedar Creek (b3793.1) Line Reconductoring", "SUB_1": "SILVER RUN", "SUB_2": "CEDAR CREEK", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "DPL", "Distance (mi)": "8.8", "Status": "Planned", "Conductor": "", "Planned Year": "2028", "Description": "Reconductor Silver Run-Cedar Creek 230 kV line. Reconductor 8.8 miles of 230 kV circuit with 1594-T11/ACCR \u201cLapwing\u201d conductor and replace all insulators with high-temp. hardware. Source record: Source Upgrade Id: b3793.1; Region: PJM MA; Proposal IDs: 2023-W1-573; State: MD; Transmission Owner: DPL; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 7.68; Source Status: EP; Projected In Service Date: 6/1/2028; Source Location: Silver Run - Cedar Creek.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "East Towanda - Canyon 230Kv Line (n7127.2) Line Reconductoring", "SUB_1": "EAST TOWANDA", "SUB_2": "CANYON 230KV LINE", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "PENELEC", "Distance (mi)": "13.01", "Status": "Active", "Conductor": "", "Planned Year": "", "Description": "Reconductor 13.01 miles of line East Towanda to Canyon 230kV line. Replace transmission line drop at East Towanda. Source record: Source Upgrade Id: n7127.2; Region: Not Specified; State: PA; Transmission Owner: PENELEC; Driver: TC2; TEAC Cost: 89.22; Source Status: Active; Source Location: East Towanda-Canyon 230kV line.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Avery - Hayes (b3721) Line Reconductoring", "SUB_1": "AVERY", "SUB_2": "HAYES", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "ATSI", "Distance (mi)": "6.5", "Status": "Cancelled", "Conductor": "", "Planned Year": "2027", "Description": "Rebuild and reconductor the Avery-Hayes 138 kV line (approx. 6.5 miles) with 795 kcmil 26/7 ACSR. Source record: Source Upgrade Id: b3721; Region: PJM WEST; State: OH; Transmission Owner: ATSI; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 10.4; Source Status: Cancelled; Projected In Service Date: 6/1/2027; Source Location: Avery - Hayes.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Bell Ave - Suffolk (b3759) Line Reconductoring", "SUB_1": "BELL AVE", "SUB_2": "SUFFOLK", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "10.5", "Status": "Planned", "Conductor": "", "Planned Year": "2027", "Description": "* Wreck and rebuild approximately 10.5 miles of 115kV Line #23 segment from Oak Ridge to AC2-079 Tap to minimum emergency ratings of 393 MVA Summer / 412 MVA Winter. Structures to be rebuilt to current 115kV standards. Transmission Estimated Cost: $37.1M\n* Reconductor 115kV Line #44 segment from Oak Ridge to AC2-079 Tap which also shares the same structures to minimum emergency ratings of 393 MVA Summer / 412 MVA Winter. Existing conductor is about 70 years old. Transmission Estimated Cost: $3.9M Source record: Source Upgrade Id: b3759; Region: PJM SOUTH; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 41; Source Status: EP; Projected In Service Date: 2/1/2027; Source Location: Bell Ave, Suffolk.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Lincoln - Germantown And Straban (b3768) Line Reconductoring", "SUB_1": "LINCOLN", "SUB_2": "GERMANTOWN AND STRABAN", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "PJM", "Utility": "ME", "Distance (mi)": "7.6", "Status": "Cancelled", "Conductor": "", "Planned Year": "2027", "Description": "Rebuild/Reconductor the Germantown - Lincoln 115 kV Line.  Approximately 7.6 miles.  Upgrade limiting terminal equipment at Lincoln, Germantown and Straban Source record: Source Upgrade Id: b3768; Region: PJM MA; State: PA; Transmission Owner: ME; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 17.36; Source Status: Cancelled; Projected In Service Date: 6/1/2027; Source Location: Lincoln,Germantown and Straban.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Conastone - North West (b3771) Line Reconductoring", "SUB_1": "CONASTONE", "SUB_2": "NORTH WEST", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "BGE", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2027", "Description": "Reconductor two (2) 230 kV circuits from Conastone to Northwest #2 Source record: Source Upgrade Id: b3771; Region: PJM MA; Proposal IDs: 2022-W1-94; State: MD; Transmission Owner: BGE; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 37.76; Source Status: EP; Projected In Service Date: 6/1/2027; Source Location: Conastone - North West.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Messick Road - Morgan (b3772) Line Reconductoring", "SUB_1": "MESSICK ROAD", "SUB_2": "MORGAN", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "APS", "Distance (mi)": "27.3", "Status": "Planned", "Conductor": "", "Planned Year": "2029", "Description": "Reconductor 27.3 miles of the Messick Road - Morgan 138 kV Line from 556 ACSR to 954 ACSR. At Messick Road Substation: Replace 138 kV wave trap, circuit breaker, CT's, disconnect switch, and substation conductor and upgrade relaying. At Morgan Substation: Upgrade Relaying Source record: Source Upgrade Id: b3772; Region: PJM SOUTH; State: MD; Transmission Owner: APS; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 49.23; Source Status: EP; Projected In Service Date: 6/15/2029; Source Location: Messick Road - Morgan.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Golden - Paragon Park (b3800.204) Line Reconductoring", "SUB_1": "GOLDEN", "SUB_2": "PARAGON PARK", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "0.5", "Status": "Planned", "Conductor": "", "Planned Year": "2027", "Description": "Reconductor 0.5 mile section of 230kV Line #2150 Golden - Paragon Park Circuit 1 to achieve a summer rating of 1573\u00a0MVA. Source record: Source Upgrade Id: b3800.204; Region: PJM SOUTH; Proposal IDs: 2022-W3-692; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 1.44; Source Status: EP; Projected In Service Date: 6/1/2027; Source Location: Golden, Paragon Park.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Golden - Paragon Park (b3800.205) Line Reconductoring", "SUB_1": "GOLDEN", "SUB_2": "PARAGON PARK", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "0.5", "Status": "Planned", "Conductor": "", "Planned Year": "2027", "Description": "Reconductor 0.5 mile section of 230kV Line #2081 Golden - Paragon Park Circuit 2 to achieve a summer rating of 1573 MVA. Source record: Source Upgrade Id: b3800.205; Region: PJM SOUTH; Proposal IDs: 2022-W3-692; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 1.44; Source Status: EP; Projected In Service Date: 6/1/2027; Source Location: Golden, Paragon Park.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Paragon Park - Beco (b3800.207) Line Reconductoring", "SUB_1": "PARAGON PARK", "SUB_2": "BECO", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2027", "Description": "Reconductor 230kV Line #2207 Paragon Park - Beco to achieve a summer rating of 1573 MVA. Source record: Source Upgrade Id: b3800.207; Region: PJM SOUTH; Proposal IDs: 2022-W3-692; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 3.36; Source Status: EP; Projected In Service Date: 6/1/2027; Source Location: Paragon Park, BECO.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Sterling Park - Golden (b3800.228) Line Reconductoring", "SUB_1": "STERLING PARK", "SUB_2": "GOLDEN", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "1.47", "Status": "Planned", "Conductor": "", "Planned Year": "2028", "Description": "Reconductor 1.47 miles of 230kV circuits 2081 and 2150 from Sterling Park to Golden substation. Upgrade terminal equipment at Sterling Park to 4000A continuous current Source record: Source Upgrade Id: b3800.228; Region: PJM SOUTH; Proposal IDs: Additional Identified Upgrades; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 7.97; Source Status: EP; Projected In Service Date: 6/1/2028; Source Location: Sterling Park, Golden.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Davis Drive - Sterling Park (b3800.229) Line Reconductoring", "SUB_1": "DAVIS DRIVE", "SUB_2": "STERLING PARK", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "0.67", "Status": "Planned", "Conductor": "", "Planned Year": "2028", "Description": "Reconductor 0.67 miles of 230kV circuits 2194 and 9231 from Davis Drive to Sterling Park substation. Terminal equipment at remote end substations will be installed or upgraded to 4000A continuous current rating to support new conductor ratings Source record: Source Upgrade Id: b3800.229; Region: PJM SOUTH; Proposal IDs: Additional Identified Upgrades; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 5.53; Source Status: EP; Projected In Service Date: 6/1/2028; Source Location: Davis Drive, Sterling Park.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Ridgley - Messick 138 Kv (b3683) Line Reconductoring", "SUB_1": "RIDGLEY", "SUB_2": "MESSICK 138 KV", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "APS", "Distance (mi)": "3.49", "Status": "Planned", "Conductor": "", "Planned Year": "2028", "Description": "Reconductor the existing 556.5 ACSR line segments (3.49 miles) on the Messick Road-Ridgeley WC4 138 kV line with 954 45/7 ACSR to achieve 308/376 MVA SN/SE and 349/445 MVA WN/WE ratings. Replace the remote end equipment for the Messick Road-Ridgeley WC4 138 kV line. The total length of the line is 5.02 miles. Source record: Source Upgrade Id: b3683; Region: PJM WEST; State: WV; Transmission Owner: APS; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 11.2; Source Status: EP; Projected In Service Date: 6/30/2028; Source Location: Ridgley to Messick 138 kV.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Remington Ct - Gainesville (b3689.1) Line Reconductoring", "SUB_1": "REMINGTON CT", "SUB_2": "GAINESVILLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "24.42", "Status": "In-Service", "Conductor": "", "Planned Year": "2025", "Description": "Reconductor approximately 24.42 miles of 230 kV line #2114 Remington CT-Elk Run-Gainesville to achieve a summer rating of 1574 MVA by fully reconductoring the line and upgrading the wave trap and substation conductor at Remington CT and Gainesville. Source record: Source Upgrade Id: b3689.1; Region: PJM SOUTH; Proposal IDs: Proposal #2021_1-445; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 28.99; Source Status: IS; Projected In Service Date: 6/1/2025; Actual In Service Date: 5/19/2025; Source Location: Remington CT, Elk Run, Gainesville.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Cub Run - Walney (b3690) Line Reconductoring", "SUB_1": "CUB RUN", "SUB_2": "WALNEY", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "1.07", "Status": "In-Service", "Conductor": "", "Planned Year": "2024", "Description": "Reconductor approximately 1.07 miles of 230 kV line #2008 segment from Cub Run-Walney to achieve a summer rating of 1574 MVA. Replace line switch 200826 with a 4000A switch. Source record: Source Upgrade Id: b3690; Region: PJM SOUTH; Proposal IDs: Proposal #2021_1-600; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 1.93; Source Status: IS; Projected In Service Date: 11/15/2024; Source Location: Cub Run, Walney.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Lakeview - Carolina (b3691) Line Reconductoring", "SUB_1": "LAKEVIEW", "SUB_2": "CAROLINA", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "1.4", "Status": "In-Service", "Conductor": "", "Planned Year": "2022", "Description": "Reconductor approximately 1.4 miles of 230 kV line #2141 from Lakeview-Carolina to achieve a summer rating of 1047 MVA. Source record: Source Upgrade Id: b3691; Region: PJM SOUTH; Proposal IDs: Proposal #2021_1-414; State: NC; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 1.18; Source Status: IS; Projected In Service Date: 5/31/2022; Actual In Service Date: 5/31/2022; Source Location: Lakeview, Carolina.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Chesterfield - Hopewell (b3694.10) Line Reconductoring", "SUB_1": "CHESTERFIELD", "SUB_2": "HOPEWELL", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "2.9", "Status": "In-Service", "Conductor": "", "Planned Year": "2025", "Description": "Reconductor approximately 2.9 miles of 230 kV line #211 Chesterfield-Hopewell to achieve a minimum summer emergency rating of 1046 MVA. Source record: Source Upgrade Id: b3694.10; Region: PJM SOUTH; Proposal IDs: Proposal #2021_1-224; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 4.91; Source Status: IS; Projected In Service Date: 5/30/2025; Actual In Service Date: 5/30/2025; Source Location: Chesterfield, Hopewell.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Chesterfield - Hopewell (b3694.11) Line Reconductoring", "SUB_1": "CHESTERFIELD", "SUB_2": "HOPEWELL", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "2.9", "Status": "In-Service", "Conductor": "", "Planned Year": "2025", "Description": "Reconductor approximately 2.9 miles of 230 kV line #228 Chesterfield-Hopewell to achieve a minimum summer emergency rating of 1046 MVA. Source record: Source Upgrade Id: b3694.11; Region: PJM SOUTH; Proposal IDs: Proposal #2021_1-224; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 4.91; Source Status: IS; Projected In Service Date: 5/30/2025; Actual In Service Date: 5/30/2025; Source Location: Chesterfield, Hopewell.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Cranes Corner - Stafford (b3694.4) Line Reconductoring", "SUB_1": "CRANES CORNER", "SUB_2": "STAFFORD", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "7.6", "Status": "Planned", "Conductor": "", "Planned Year": "2026", "Description": "Reconductor/rebuild approximately 7.6 miles of 230 kV line #2104 Cranes Corner-Stafford to achieve a summer rating of 1047 MVA(1). Reconductor/rebuild approximately 0.34 miles of 230 kV line #2104 Stafford-Aquia Harbor to achieve a summer rating of 1047 MVA. Upgrade terminal equipment at Cranes Corner to not limit the new conductor rating. Source record: Source Upgrade Id: b3694.4; Region: PJM SOUTH; Proposal IDs: 2021_1-224; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 19.6; Source Status: EP; Projected In Service Date: 4/17/2026; Source Location: Cranes Corner, Stafford.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Yukon - 161 Tap (b3710) Line Reconductoring", "SUB_1": "YUKON", "SUB_2": "161 TAP", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "APS", "Distance (mi)": "", "Status": "Cancelled", "Conductor": "", "Planned Year": "2026", "Description": "Cancelled at the December 2023 SRRTEP West Meeting.Rescope: Reconductor Both Yukon - AA2-161 138 kV ckt 1 and 2 with 954 ACSS Source record: Source Upgrade Id: b3710; Region: PJM WEST; State: PA; Transmission Owner: APS; Driver: TO Criteria Violation; TEAC Cost: 10.64; Source Status: Cancelled; Projected In Service Date: 6/1/2026; Source Location: Yukon to AA2-161 Tap.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Lasalle - Mazon (b3677) Line Reconductoring", "SUB_1": "LASALLE", "SUB_2": "MAZON", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "PJM", "Utility": "ComEd", "Distance (mi)": "13", "Status": "In-Service", "Conductor": "", "Planned Year": "2025", "Description": "Rebuild a 13 mile section of 138 kV line 0108 between LaSalle and Mazon with 1113 ACSR or higher rated conductor. The 13 mile portion of line 7713 from Oglesby (future Corbin) to Mazon that shares double circuit towers with line 0108 will also be reconductored due to the rebuild. Source record: Source Upgrade Id: b3677; Region: PJM WEST; State: IL; Transmission Owner: ComEd; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 42.06; Source Status: IS; Projected In Service Date: 6/1/2025; Source Location: LaSalle-Mazon.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Doubs - Goose Creek (b3247) Line Reconductoring", "SUB_1": "DOUBS", "SUB_2": "GOOSE CREEK", "Project Type": "Line Reconductoring", "Voltage (kV)": "500", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "3", "Status": "Cancelled", "Conductor": "", "Planned Year": "2025", "Description": "Replace 13 towers with galvanized steel towers on Doubs - Goose Creek 500 kV. Reconductor 3 mile section with 3-1351.5 ACSR 45/7. Upgrade line terminal equipment at Goose Creek substation to support the 500 kV line rebuild. Source record: Source Upgrade Id: b3247; Region: PJM SOUTH; Proposal IDs: 2020-W2-441; State: VA; Transmission Owner: Dominion; Driver: TO Criteria Violation; TEAC Cost: 7.6; Source Status: Cancelled; Projected In Service Date: 6/1/2025; Source Location: Doubs - Goose Creek.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Merrimac - Midway (b3286) Line Reconductoring", "SUB_1": "MERRIMAC", "SUB_2": "MIDWAY", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "PJM", "Utility": "AEP", "Distance (mi)": "", "Status": "Cancelled", "Conductor": "", "Planned Year": "2025", "Description": "Reconductor the first 3 spans from Merrimac station to Str. 464-3 of 3/0 ACSR conductor utilizing 336 ACSR on the existing Merrimac \u2013 Midway 69 kV circuit. Source record: Source Upgrade Id: b3286; Region: PJM WEST; State: VA; Transmission Owner: AEP; Driver: TO Criteria Violation; TEAC Cost: 0.45; Source Status: Cancelled; Projected In Service Date: 6/1/2025; Source Location: Merrimac - Midway.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Brambleton - Evergreen Mills (b3300) Line Reconductoring", "SUB_1": "BRAMBLETON", "SUB_2": "EVERGREEN MILLS", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "", "Status": "Under Consideration", "Conductor": "", "Planned Year": "2027", "Description": "Reconductor 230kV Line #2172 from Brambleton to Evergreen Mills along with upgrading the line leads at Brambleton to achieve a summer emergency rating of 1574 MVA. Source record: Source Upgrade Id: b3300; Region: PJM SOUTH; Proposal IDs: 2020_W1-26; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 2.32; Source Status: UC; Projected In Service Date: 2/26/2027; Source Location: Brambleton, Evergreen Mills.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Brambleton - Evergreen Mills (b3301) Line Reconductoring", "SUB_1": "BRAMBLETON", "SUB_2": "EVERGREEN MILLS", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "", "Status": "Under Consideration", "Conductor": "", "Planned Year": "2027", "Description": "Reconductor 230kV Line #2210 from Brambleton to Evergreen Mills along with upgrading the line leads at Brambleton to achieve a summer emergency rating of 1574 MVA. Source record: Source Upgrade Id: b3301; Region: PJM SOUTH; Proposal IDs: 2020-W1-735; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 2.26; Source Status: UC; Projected In Service Date: 1/14/2027; Source Location: Brambleton, Evergreen Mills.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Cabin Run - Yardley Ridge (b3302) Line Reconductoring", "SUB_1": "CABIN RUN", "SUB_2": "YARDLEY RIDGE", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "", "Status": "Under Consideration", "Conductor": "", "Planned Year": "2026", "Description": "Reconductor 230kV Line #2213 from Cabin Run to Yardley Ridge along with upgrading the line leads at Yardley to achieve a summer emergency rating of 1574 MVA. Source record: Source Upgrade Id: b3302; Region: PJM SOUTH; Proposal IDs: 2020-W1-134; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 1.75; Source Status: UC; Projected In Service Date: 12/15/2026; Actual In Service Date: 12/15/2026; Source Location: Cabin Run, Yardley Ridge.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Midlothian - Winterpock (b3304.2) Line Reconductoring", "SUB_1": "MIDLOTHIAN", "SUB_2": "WINTERPOCK", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2026", "Description": "Reconductor idle 230kV Line #242 (radial from Midlothian to Trabue junction) to allow a minimum summer rating of 1047 MVA and connect to the section of 230kV Line #2066 between Trabue junction and Winterpock; re-number 230kV Line #242 structures to #2066; Source record: Source Upgrade Id: b3304.2; Region: PJM SOUTH; Proposal IDs: 2020_W1-860; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; Source Status: EP; Projected In Service Date: 6/1/2026; Source Location: Midlothian, Trabue, Winterpock.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Fort Steuben - Sunset Blvd (b3308) Line Reconductoring", "SUB_1": "FORT STEUBEN", "SUB_2": "SUNSET BLVD", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "PJM", "Utility": "AEP", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2027", "Description": "Reconductor and rebuild 1 span of T-line on the Fort Steuben-Sunset Blvd 69 kV branch with 556 ACSR. Source record: Source Upgrade Id: b3308; Region: PJM WEST; State: OH; Transmission Owner: AEP; Driver: TO Criteria Violation; TEAC Cost: 0.73; Source Status: EP; Projected In Service Date: 1/15/2027; Source Location: Fort Steuben-Sunset Blvd.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Sojourner - Mars (b3718.10) Line Reconductoring", "SUB_1": "SOJOURNER", "SUB_2": "MARS", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "1.61", "Status": "In-Service", "Conductor": "", "Planned Year": "2025", "Description": "Reconductor ~1.61 miles of 230 kV line #9349 (Sojourner-Mars) to achieve a summer rating of 1574\u00a0MVA. Source record: Source Upgrade Id: b3718.10; Region: PJM SOUTH; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 1.43; Source Status: IS; Projected In Service Date: 6/1/2025; Actual In Service Date: 1/29/2024; Source Location: Sojourner, Mars.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Buttermilk - Roundtable (b3718.4) Line Reconductoring", "SUB_1": "BUTTERMILK", "SUB_2": "ROUNDTABLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "0.62", "Status": "Under Consideration", "Conductor": "", "Planned Year": "2025", "Description": "Reconductor ~0.62 miles of 230 kV line #2214 (Buttermilk-Roundtable) to achieve a summer rating of 1574 MVA. Source record: Source Upgrade Id: b3718.4; Region: PJM SOUTH; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 4.79; Source Status: UC; Projected In Service Date: 6/1/2025; Source Location: Buttermilk, Roundtable.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Enterprise - Roundtable (b3718.5) Line Reconductoring", "SUB_1": "ENTERPRISE", "SUB_2": "ROUNDTABLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "1.52", "Status": "Under Consideration", "Conductor": "", "Planned Year": "2026", "Description": "Reconductor ~1.52 miles of 230 kV line #2031 (Enterprise-Greenway-Roundtable) to achieve a summer rating of 1574\u00a0MVA. Source record: Source Upgrade Id: b3718.5; Region: PJM SOUTH; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 5.89; Source Status: UC; Projected In Service Date: 3/13/2026; Source Location: Enterprise, Greenway, Roundtable.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Enterprise - Shellhorn (b3718.6) Line Reconductoring", "SUB_1": "ENTERPRISE", "SUB_2": "SHELLHORN", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "0.64", "Status": "In-Service", "Conductor": "", "Planned Year": "2025", "Description": "Reconductor ~0.64 miles of 230 kV line #2186 (Enterprise-Shellhorn) to achieve a summer rating of 1574 MVA. Source record: Source Upgrade Id: b3718.6; Region: PJM SOUTH; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 3.96; Source Status: IS; Projected In Service Date: 6/1/2025; Actual In Service Date: 9/3/2025; Source Location: Enterprise, Shellhorn.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Lockridge - Shellhorn (b3718.7) Line Reconductoring", "SUB_1": "LOCKRIDGE", "SUB_2": "SHELLHORN", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "2.17", "Status": "In-Service", "Conductor": "", "Planned Year": "2025", "Description": "Reconductor ~2.17 miles of 230 kV line #2188 (Lockridge-Greenway-Shellhorn) to achieve a summer rating of 1574\u00a0MVA. Source record: Source Upgrade Id: b3718.7; Region: PJM SOUTH; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 3.8; Source Status: IS; Projected In Service Date: 6/1/2025; Actual In Service Date: 8/27/2025; Source Location: Lockridge, Greenway, Shellhorn.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Lockridge - Roundtable (b3718.8) Line Reconductoring", "SUB_1": "LOCKRIDGE", "SUB_2": "ROUNDTABLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "0.84", "Status": "Under Consideration", "Conductor": "", "Planned Year": "2026", "Description": "Reconductor ~0.84 miles of 230 kV line #2223 (Lockridge-Roundtable) to achieve a summer rating of 1574 MVA. Source record: Source Upgrade Id: b3718.8; Region: PJM SOUTH; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 2.59; Source Status: UC; Projected In Service Date: 3/13/2026; Source Location: Lockridge, Roundtable.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Sojourner - Shellhorn (b3718.9) Line Reconductoring", "SUB_1": "SOJOURNER", "SUB_2": "SHELLHORN", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "Dominion", "Distance (mi)": "3.98", "Status": "In-Service", "Conductor": "", "Planned Year": "2025", "Description": "Reconductor ~3.98 miles of 230 kV line #2218 (Sojourner-Runway-Shellhorn) to achieve a summer rating of 1574 MVA. Source record: Source Upgrade Id: b3718.9; Region: PJM SOUTH; State: VA; Transmission Owner: Dominion; Driver: Baseline Load Growth Deliverability & Reliability; TEAC Cost: 6.51; Source Status: IS; Projected In Service Date: 3/10/2025; Actual In Service Date: 8/27/2025; Source Location: Sojourner, Runway, Shellhorn.", "Rating": "", "Found On DB": "0.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Batavia - Riverton (b3780.13) Line Reconductoring", "SUB_1": "BATAVIA", "SUB_2": "RIVERTON", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "PJM", "Utility": "BGE", "Distance (mi)": "", "Status": "Planned", "Conductor": "", "Planned Year": "2027", "Description": "Batavia Road to Riverside 230 kV reconductor New rating: 1941 MVA SN / 2181 MVA SE Source record: Source Upgrade Id: b3780.13; Region: PJM MA; State: MD; Transmission Owner: BGE; Driver: Generator Deactivation; TEAC Cost: 57.3; Source Status: EP; Projected In Service Date: 12/31/2027; Source Location: Batavia - Riverton.", "Rating": "", "Found On DB": "1.0", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "American Electric Power ACCC advanced-conductor applications", "SUB_1": "", "SUB_2": "", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "PJM", "Utility": "American Electric Power (AEP)", "Distance (mi)": "", "Status": "Completed case study portfolio", "Conductor": "", "Planned Year": "", "Description": "AEP documented advanced-conductor applications over 10 years on 138-345 kV projects, primarily increasing capacity into existing load areas where new rights of way were constrained.", "Rating": "", "Found On DB": "", "Conductor Type": "ACCC", "Source": "EPRI Advanced Conductor Experience", "EPRI Case URL": "https://msites.epri.com/rd/research/024056/advanced-conductor-experience/american-electric-power-accc", "Endpoint Match Info": "EPRI page describes multiple AEP projects and does not identify one terminal pair for this portfolio record."}], "spp": [{"Project Name": "PAULINE - HASTINGS reconductoring", "SUB_1": "PAULINE", "SUB_2": "HASTINGS", "Project Type": "Line Reconductoring", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "", "Distance (mi)": "", "Status": "", "Planned Year": "", "Description": "", "SPP NTC ID": "", "PID": "", "UID": "", "State(s)": "", "Upgrade Name": "", "Project Type (SPP)": "", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "", "Letter of Notification Date": "", "Source Study": "", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "", "Current Cost Estimate": "", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "1.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "", "Source": "", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "", "Project Description/ Comments": ""}, {"Project Name": "S1209 - S1231 Ckt 2 161 kV Reconductor (210548) Line Reconductoring", "SUB_1": "SUB 1209", "SUB_2": "S1231", "Project Type": "Line Reconductoring", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "OPPD", "Distance (mi)": "3.3", "Status": "In-Service", "Planned Year": "2024", "Description": "Reconductor 3.3 miles of S1209 - S1231 161 kV Ckt 2 Source record: SPP NTC 210548.", "SPP NTC ID": "210548.0", "PID": "71348.0", "UID": "102163.0", "State(s)": "NE", "Upgrade Name": "S1209 - S1231 Ckt 2 161 kV Reconductor", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-06-07T00:00:00", "RTO Determined Need Date": "2021-06-01T00:00:00", "Letter of Notification Date": "2019-12-13T00:00:00", "Source Study": "DPA-2018-February-841", "Baseline Cost Estimate": "7345498.0", "Baseline Cost Estimate Year": "2024.0", "Baseline Cost Estimate with Escalation": "7345498.0", "Current Cost Estimate": "7345497.0", "From Bus Number": "646209.0", "To Bus Number": "646231.0", "Number of Rebuild/Reconductor": "3.3", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "", "Source": "", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "", "Project Description/ Comments": ""}, {"Project Name": "S1254 - S1281 161 kV Ckt 1 Reconductor (210716) Line Reconductoring", "SUB_1": "SUB 1254", "SUB_2": "S1281", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "OPPD", "Distance (mi)": "", "Status": "In-Service", "Planned Year": "2024", "Description": "Reconductor 3.1 miles of S1254 - S1281 161 kV line. Line will share common right of way with S3454 - S3740 345 kV line. Source record: SPP NTC 210716.", "SPP NTC ID": "210716.0", "PID": "92639.0", "UID": "156844.0", "State(s)": "NE", "Upgrade Name": "S1254 - S1281 161 kV Ckt 1 Reconductor", "Project Type (SPP)": "Transmission Service", "Project Owner Indicated In-Service Date": "2024-05-31T00:00:00", "RTO Determined Need Date": "2023-10-01T00:00:00", "Letter of Notification Date": "2022-11-29T00:00:00", "Source Study": "SPP-2022-AG1-AFS-2", "Baseline Cost Estimate": "1171441.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "1230745.200625", "Current Cost Estimate": "1171441.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "", "Source": "", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "", "Project Description/ Comments": ""}, {"Project Name": "Council - Mustang 138 kV Ckt 1 Reconductor (210664) Line Reconductoring", "SUB_1": "MUSTANG", "SUB_2": "Mustang", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "Delayed", "Planned Year": "2024", "Description": "Reconductor of Mustang to Council 138 kV transmission line. Source record: SPP NTC 210664.", "SPP NTC ID": "210664.0", "PID": "92271.0", "UID": "144280.0", "State(s)": "AR", "Upgrade Name": "Council - Mustang 138 kV Ckt 1 Reconductor", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-12-06T00:00:00", "RTO Determined Need Date": "2024-04-01T00:00:00", "Letter of Notification Date": "2022-04-14T00:00:00", "Source Study": "DPA-2021-March-1296", "Baseline Cost Estimate": "1390000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "1460368.75", "Current Cost Estimate": "1390000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "", "Source": "", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "", "Project Description/ Comments": ""}, {"Project Name": "Classen - Douglas Tap 138 kV Reconductor (210664) Line Reconductoring", "SUB_1": "DOUGLAS TAP", "SUB_2": "Douglas Tap", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "Delayed", "Planned Year": "2025", "Description": "Reconductor of Douglas Tap to Classen 138 kV transmission line. Source record: SPP NTC 210664.", "SPP NTC ID": "210664.0", "PID": "92271.0", "UID": "144281.0", "State(s)": "AR", "Upgrade Name": "Classen - Douglas Tap 138 kV Reconductor", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-03-21T00:00:00", "RTO Determined Need Date": "2024-04-01T00:00:00", "Letter of Notification Date": "2022-04-14T00:00:00", "Source Study": "DPA-2021-March-1296", "Baseline Cost Estimate": "790000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "829993.75", "Current Cost Estimate": "790000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "", "Source": "", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "", "Project Description/ Comments": ""}, {"Project Name": "Roadrunner - Red Bluff 115 kV Reconductor (220766) Line Reconductoring", "SUB_1": "ROADRUNNER", "SUB_2": "Red Bluff", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "Planned", "Planned Year": "2025", "Description": "Reconductor the Roadrunner to Red Bluff 115 kV line and upgrade any necessary terminal equipment to increase the summer emergency rating above 203 MVA Source record: SPP NTC 220766.", "SPP NTC ID": "220766.0", "PID": "94550.0", "UID": "157302.0", "State(s)": "NM", "Upgrade Name": "Roadrunner - Red Bluff 115 kV Reconductor", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-02-15T00:00:00", "RTO Determined Need Date": "2025-04-01T00:00:00", "Letter of Notification Date": "2024-01-31T00:00:00", "Source Study": "DPA-2022-March-1564", "Baseline Cost Estimate": "10491119.0", "Baseline Cost Estimate Year": "2024.0", "Baseline Cost Estimate with Escalation": "10491119.0", "Current Cost Estimate": "12045373.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Only one of 2 terminals was found in the database: RED BLUFF. ROADRUNNER was not matched to the SPP transmission database.", "Matched Terminals": "RED BLUFF", "Source": "", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "", "Project Description/ Comments": ""}, {"Project Name": "WAPA Shasta-Keswick 230 kV transmission line reconductoring with 795-T16 ACCR", "SUB_1": "SHASTA", "SUB_2": "Keswick", "Project Type": "Line Reconductoring", "Voltage (kV)": "230", "ISO/RTO": "SPP", "Utility": "Western Area Power Administration (WAPA)", "Distance (mi)": "", "Status": "In-Service", "Planned Year": "2013-2014", "Description": "WAPA reconductored the Shasta and Keswick substations and the associated 230 kV transmission facilities with 795-T16 ACCR conductor during 2013-2014. The work addressed N-2 overload risk: loss of both Shasta-Cottonwood 230 kV lines could overload the Shasta-Keswick 230 kV line. The ACCR conductor provides over 2,000 amps, allowing each bay to carry the full 710 MW output of the Shasta power plant. The diameter-equivalent conductor met the existing sag without increasing tension and avoided major structure replacement. ACCR was used for jack-bus and drop-down jumpers; 1590 AAC connected the high-temperature strain bus to terminals not rated for high-temperature operation.", "SPP NTC ID": "", "PID": "", "UID": "", "State(s)": "CA", "Upgrade Name": "Shasta-Keswick 230 kV ACCR reconductoring", "Project Type (SPP)": "", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "", "Letter of Notification Date": "", "Source Study": "WAPA ACCR project case study", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "", "Current Cost Estimate": "", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "1.0", "Conductor Type": "795-T16 ACCR", "Endpoint Match Info": "", "Matched Terminals": "", "Source": "", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "", "Project Description/ Comments": ""}, {"Project Name": "Arkansas Electric Cooperative Corporation ACCR case study", "SUB_1": "Arkansas Electric Cooperative Corporation ACCR case study", "SUB_2": "", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "Arkansas Electric Cooperative Corporation (AECC)", "Distance (mi)": "", "Status": "Completed case study", "Planned Year": "", "Description": "AECC completed the Thomas B. Fitzhugh Generating Station at Ozark; the EPRI case documents its ACCR advanced-conductor experience.", "SPP NTC ID": "", "PID": "", "UID": "", "State(s)": "", "Upgrade Name": "", "Project Type (SPP)": "", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "", "Letter of Notification Date": "", "Source Study": "", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "", "Current Cost Estimate": "", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "", "Conductor Type": "ACCR", "Endpoint Match Info": "EPRI page does not identify a defensible transmission terminal pair.", "Matched Terminals": "", "Source": "EPRI Advanced Conductor Experience", "EPRI Case URL": "https://msites.epri.com/rd/research/024056/advanced-conductor-experience/arkansas-electric-cooperative-corporation-accr", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "", "Project Description/ Comments": ""}, {"Project Name": "Line - Elmore - Paoli 69 kV Rebuild - Elmore - Paoli 69 kV Ckt 1 Rebuild", "SUB_1": "ELMORE", "SUB_2": "PAOLI", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "10.8", "Status": "Closed Out", "Planned Year": "2018", "Description": "Rebuild 10.8-mile 69 kV line from Elmore to Paoli.", "SPP NTC ID": "200397.0", "PID": "242.0", "UID": "10308.0", "State(s)": "OK", "Upgrade Name": "Elmore - Paoli 69 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2018-01-20 00:00:00", "RTO Determined Need Date": "2009-06-01 00:00:00", "Letter of Notification Date": "2016-05-17 00:00:00", "Source Study": "2016 ITPNT", "Baseline Cost Estimate": "3240000.0", "Baseline Cost Estimate Year": "2016.0", "Baseline Cost Estimate with Escalation": "3404025.0", "Current Cost Estimate": "4339358.0", "From Bus Number": "520898.0", "To Bus Number": "521022.0", "Number of Rebuild/Reconductor": "10.8", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 20", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "4171494.22", "Project Status": "Closed Out", "Project Description/ Comments": "Rebuild 10.8-mile 69 kV line from Elmore to Paoli."}, {"Project Name": "Line - Sara Road - Sunshine Canyon 69 kV Ckt 1 Rebuild", "SUB_1": "MUSTANG", "SUB_2": "SUNSHINE CANYON", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "10.0", "Status": "Delay - Mitigation", "Planned Year": "2023", "Description": "Rebuild 10-mile 69 kV line from Sara Road to Sunshine Canyon.", "SPP NTC ID": "200397.0", "PID": "844.0", "UID": "11113.0", "State(s)": "OK", "Upgrade Name": "Sara Road - Sunshine Canyon 69 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2023-12-31 00:00:00", "RTO Determined Need Date": "2020-06-01 00:00:00", "Letter of Notification Date": "2016-05-17 00:00:00", "Source Study": "2016 ITPNT", "Baseline Cost Estimate": "4725000.0", "Baseline Cost Estimate Year": "2016.0", "Baseline Cost Estimate with Escalation": "5616540.16875", "Current Cost Estimate": "4725000.0", "From Bus Number": "521005.0", "To Bus Number": "521058.0", "Number of Rebuild/Reconductor": "10.0", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: MUSTANG.", "Matched Terminals": "MUSTANG", "Source": "2024 SPP Transmission Expansion Plan project list, source row 21", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "643783.96", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Rebuild 10-mile 69 kV line from Sara Road to Sunshine Canyon."}, {"Project Name": "Sub - Cleo Junction 138 kV Terminal Upgrades", "SUB_1": "CLEO JCT", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Install 3-breaker ring bus at Cleo Junction to allow load to be moved from 69 kV to 138 kV.", "SPP NTC ID": "200397.0", "PID": "31065.0", "UID": "51484.0", "State(s)": "OK", "Upgrade Name": "Cleo Junction 138 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-07-31 00:00:00", "RTO Determined Need Date": "2017-06-01 00:00:00", "Letter of Notification Date": "2016-05-17 00:00:00", "Source Study": "2016 ITPNT", "Baseline Cost Estimate": "4000000.0", "Baseline Cost Estimate Year": "2016.0", "Baseline Cost Estimate with Escalation": "4873611.6", "Current Cost Estimate": "4500000.0", "From Bus Number": "520855.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 23", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Install 3-breaker ring bus at Cleo Junction to allow load to be moved from 69 kV to 138 kV."}, {"Project Name": "Sub - Sallisaw 161 kV Terminal Upgrades", "SUB_1": "Sallisaw", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "GRDA", "Distance (mi)": "", "Status": "Re-evaluation", "Planned Year": "2017", "Description": "Install ring bus at Sallisaw 161 kV substation.", "SPP NTC ID": "200390.0", "PID": "31025.0", "UID": "51487.0", "State(s)": "OK", "Upgrade Name": "Sallisaw 161 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2017-12-31 00:00:00", "RTO Determined Need Date": "2017-06-01 00:00:00", "Letter of Notification Date": "2016-05-17 00:00:00", "Source Study": "2016 ITPNT", "Baseline Cost Estimate": "2266000.0", "Baseline Cost Estimate Year": "2016.0", "Baseline Cost Estimate with Escalation": "2322650.0", "Current Cost Estimate": "2266000.0", "From Bus Number": "505550.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 24", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Re-evaluation", "Project Description/ Comments": "Install ring bus at Sallisaw 161 kV substation."}, {"Project Name": "Multi - Driftwood 138/69 kV Substation and Transformer - Driftwood 138 kV Substation", "SUB_1": "Driftwood", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2023", "Description": "Tap the 138 kV line from Byron to Cherokee City to construct new Driftwood substation.  Install any required 138 kV terminal upgrades required to install 138/69 kV transformer.", "SPP NTC ID": "200397.0", "PID": "31041.0", "UID": "51526.0", "State(s)": "OK", "Upgrade Name": "Driftwood 138 kV Substation", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2023-07-31 00:00:00", "RTO Determined Need Date": "2017-06-01 00:00:00", "Letter of Notification Date": "2016-05-17 00:00:00", "Source Study": "2016 ITPNT", "Baseline Cost Estimate": "550000.0", "Baseline Cost Estimate Year": "2016.0", "Baseline Cost Estimate with Escalation": "653777.1625", "Current Cost Estimate": "600000.0", "From Bus Number": "520203.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Driftwood.", "Matched Terminals": "Driftwood", "Source": "2024 SPP Transmission Expansion Plan project list, source row 25", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Tap the 138 kV line from Byron to Cherokee City to construct new Driftwood substation.  Install any required 138 kV terminal upgrades required to install 138/69 kV transformer."}, {"Project Name": "Line - Atoka - Atoka Pump - Pittsburg - Savanna - Army Ammo - McAlester City 69 kV Ckt 1 Rebuild - Atoka - Atoka Pump - Pittsburg 69 kV Ckt 1 Rebuild", "SUB_1": "ATOKA 69KV", "SUB_2": "PITTSBURG 69KV", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2022", "Description": "Rebuild 27.1-mile 69 kV line from Atoka to Atoka Pump to Pittsburg.", "SPP NTC ID": "200386.0", "PID": "31057.0", "UID": "51560.0", "State(s)": "OK", "Upgrade Name": "Atoka - Atoka Pump - Pittsburg 69 kV Ckt 1 Rebuild", "Project Type (SPP)": "Zonal Reliability", "Project Owner Indicated In-Service Date": "2022-11-20 00:00:00", "RTO Determined Need Date": "2017-06-01 00:00:00", "Letter of Notification Date": "2016-05-17 00:00:00", "Source Study": "2016 ITPNT", "Baseline Cost Estimate": "21668581.75", "Baseline Cost Estimate Year": "2016.0", "Baseline Cost Estimate with Escalation": "25128911.676207", "Current Cost Estimate": "20759228.0", "From Bus Number": "510882.0", "To Bus Number": "510885.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 28", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Rebuild 27.1-mile 69 kV line from Atoka to Atoka Pump to Pittsburg."}, {"Project Name": "Sub - Tupelo - Tupelo Tap 138 kV Terminal Upgrades - Tupelo 138 kV Terminal Upgrades", "SUB_1": "Tupelo", "SUB_2": "TUPELO TAP", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2023", "Description": "Upgrade any necessary terminal equipment at Tupelo to increase the rating of the 138 kV line between Tupelo substation and Tupelo Tap substation.", "SPP NTC ID": "200433.0", "PID": "31144.0", "UID": "51764.0", "State(s)": "OK", "Upgrade Name": "Tupelo 138 kV Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2023-12-31 00:00:00", "RTO Determined Need Date": "2020-01-01 00:00:00", "Letter of Notification Date": "2017-02-21 00:00:00", "Source Study": "2017 ITP10", "Baseline Cost Estimate": "100000.0", "Baseline Cost Estimate Year": "2017.0", "Baseline Cost Estimate with Escalation": "115969.342", "Current Cost Estimate": "410000.0", "From Bus Number": "505600.0", "To Bus Number": "521071.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Tupelo.", "Matched Terminals": "Tupelo", "Source": "2024 SPP Transmission Expansion Plan project list, source row 29", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Tupelo to increase the rating of the 138 kV line between Tupelo substation and Tupelo Tap substation."}, {"Project Name": "Sub - Texas County - Hitchland 115 kV bus - Texas County 115 kV Terminal Upgrades #1", "SUB_1": "Texas County Interchange 115 kV", "SUB_2": "Hitchland Interchange 115 kV", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Upgrade terminal equipment on the Texas County - Hitchland 115 kV Ckt 1 at Texas County.", "SPP NTC ID": "200455.0", "PID": "41198.0", "UID": "61852.0", "State(s)": "TX", "Upgrade Name": "Texas County 115 kV Terminal Upgrades #1", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-04-01 00:00:00", "RTO Determined Need Date": "2018-06-01 00:00:00", "Letter of Notification Date": "2017-05-12 00:00:00", "Source Study": "2017 ITPNT", "Baseline Cost Estimate": "98639.0", "Baseline Cost Estimate Year": "2017.0", "Baseline Cost Estimate with Escalation": "117250.773694", "Current Cost Estimate": "0.0", "From Bus Number": "523090.0", "To Bus Number": "523093.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 30", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Upgrade terminal equipment on the Texas County - Hitchland 115 kV Ckt 1 at Texas County."}, {"Project Name": "Sub - Texas County - Hitchland 115 kV bus - Texas County 115 kV Terminal Upgrades #2", "SUB_1": "Texas County Interchange 115 kV", "SUB_2": "Hitchland Interchange 115 kV", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Upgrade terminal equipment on the Texas County - Hitchland 115 kV Ckt 2 at Texas County.", "SPP NTC ID": "200455.0", "PID": "41198.0", "UID": "61853.0", "State(s)": "TX", "Upgrade Name": "Texas County 115 kV Terminal Upgrades #2", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-04-01 00:00:00", "RTO Determined Need Date": "2018-06-01 00:00:00", "Letter of Notification Date": "2017-05-12 00:00:00", "Source Study": "2017 ITPNT", "Baseline Cost Estimate": "108430.0", "Baseline Cost Estimate Year": "2017.0", "Baseline Cost Estimate with Escalation": "128889.195873", "Current Cost Estimate": "0.0", "From Bus Number": "523090.0", "To Bus Number": "523093.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 31", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Upgrade terminal equipment on the Texas County - Hitchland 115 kV Ckt 2 at Texas County."}, {"Project Name": "Line - Etter - Moore - 115 kV - Etter - Moore 115 kV Rebuild", "SUB_1": "Moore County Interchange East Bus 115 kV", "SUB_2": "Etter Rural Sub 115 kV", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "Closed Out", "Planned Year": "2021", "Description": "Rebuild 10.83-mile 115 kV line from Etter to Moore.", "SPP NTC ID": "210536.0", "PID": "41199.0", "UID": "71960.0", "State(s)": "TX", "Upgrade Name": "Etter - Moore 115 kV Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2021-10-21 00:00:00", "RTO Determined Need Date": "2018-06-01 00:00:00", "Letter of Notification Date": "2019-10-29 00:00:00", "Source Study": "2017 ITPNT", "Baseline Cost Estimate": "9037903.0", "Baseline Cost Estimate Year": "2017.0", "Baseline Cost Estimate with Escalation": "9976153.82997", "Current Cost Estimate": "1367428.0", "From Bus Number": "523308.0", "To Bus Number": "523256.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 32", "EPRI Case URL": "", "Number of New": "10.25", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Closed Out", "Project Description/ Comments": "Rebuild 10.83-mile 115 kV line from Etter to Moore."}, {"Project Name": "Carlisle - Murphy 115kV Terminal Upgrades - Carlisle - Murphy 115 kV Terminal Upgrades", "SUB_1": "Carlisle Interchange 115 kV", "SUB_2": "Murphy Sub 115 kV", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2022", "Description": "Replace terminal equipment on the Carlisle to Murphy (circuit V40) line and address any line clearance concerns to meet or exceed the conductor rating.", "SPP NTC ID": "210496.0", "PID": "51316.0", "UID": "72095.0", "State(s)": "TX", "Upgrade Name": "Carlisle - Murphy 115 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2022-03-11 00:00:00", "RTO Determined Need Date": "2022-06-01 00:00:00", "Letter of Notification Date": "2018-08-17 00:00:00", "Source Study": "2018 ITPNT", "Baseline Cost Estimate": "232952.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "257135.420351", "Current Cost Estimate": "0.0", "From Bus Number": "526160.0", "To Bus Number": "526192.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 33", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Replace terminal equipment on the Carlisle to Murphy (circuit V40) line and address any line clearance concerns to meet or exceed the conductor rating."}, {"Project Name": "Multi - Marshall County - Smittyville - Baileyville - South Seneca 115 kV - Multi-Marshall County - Baileyville - South Seneca 115 kV", "SUB_1": "SMITTYVILLE N.M. COOP 115 KV (NEMAHA MARSHALL R.E.", "SUB_2": "SMITTYVILLE N.M. COOP 115 KV (NEMAHA MARSHALL R.E.", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "EKC", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2022", "Description": "Tear down 7.99 miles of 115 kV line from Baileyville to Smittyville, 2.17 miles of 115 kV line from Marshall County to  Smittyville, and the Smittyville substation, rebuild 10.16 miles of 115 kV line from Baileyville to Marshall County and upgrade any necessary terminal equipment at Marshall County and/or Baileyville to increase the summer emergency rating to 239 MVA", "SPP NTC ID": "210605.0", "PID": "81516.0", "UID": "112383.0", "State(s)": "KS", "Upgrade Name": "Multi-Marshall County - Baileyville - South Seneca 115 kV", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2022-06-01 00:00:00", "RTO Determined Need Date": "2021-04-01 00:00:00", "Letter of Notification Date": "2021-03-02 00:00:00", "Source Study": "2019 ITP", "Baseline Cost Estimate": "9204123.0", "Baseline Cost Estimate Year": "2020.0", "Baseline Cost Estimate with Escalation": "9670081.726875", "Current Cost Estimate": "14189053.0", "From Bus Number": "533338.0", "To Bus Number": "533338.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 45", "EPRI Case URL": "", "Number of New": "2.2", "Number of Voltage Conversion": "", "Final Cost": "14189052.0", "Project Status": "Complete", "Project Description/ Comments": "Tear down 7.99 miles of 115 kV line from Baileyville to Smittyville, 2.17 miles of 115 kV line from Marshall County to  Smittyville, and the Smittyville substation, rebuild 10.16 miles of 115 kV line from Baileyville to Marshall County and upgrade any necessary terminal equipment at Marshall County and/or Baileyville to increase the summer emergency rating to 239 MVA"}, {"Project Name": "Line - Tulsa SE - S Hudson 138kV Ckt 1 - Tulsa SE - S Hudson 138kV Ckt 1 Rebuild", "SUB_1": "TULSA SOUTHEAST 138KV", "SUB_2": "SOUTH HUDSON", "Project Type": "Line Reconductoring", "Voltage (kV)": "138/138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2022", "Description": "Rebuild 1.97 miles of 138 kV line from Tulsa SE to S Hudson and upgrade any necessary terminal equipment at Tulsa SE and/or S Hudson to increase the summer emergency rating to 286 MVA_x000D_", "SPP NTC ID": "210544.0", "PID": "81520.0", "UID": "112389.0", "State(s)": "OK", "Upgrade Name": "Tulsa SE - S Hudson 138kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2022-06-23 00:00:00", "RTO Determined Need Date": "2021-06-01 00:00:00", "Letter of Notification Date": "2019-11-18 00:00:00", "Source Study": "2019 ITP", "Baseline Cost Estimate": "6724236.77", "Baseline Cost Estimate Year": "2020.0", "Baseline Cost Estimate with Escalation": "7064651.256481", "Current Cost Estimate": "6724237.0", "From Bus Number": "509811.0", "To Bus Number": "509833.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 46", "EPRI Case URL": "", "Number of New": "2.0", "Number of Voltage Conversion": "", "Final Cost": "6451699.0", "Project Status": "Complete", "Project Description/ Comments": "Rebuild 1.97 miles of 138 kV line from Tulsa SE to S Hudson and upgrade any necessary terminal equipment at Tulsa SE and/or S Hudson to increase the summer emergency rating to 286 MVA_x000D_"}, {"Project Name": "Line - Tulsa SE - 21st Street Tap 138kV Ckt 1 - Tulsa SE - 21st Street Tap 138 kV Ckt 1", "SUB_1": "TULSA SOUTHEAST 138KV", "SUB_2": "21st STREET TAP", "Project Type": "Line Reconductoring", "Voltage (kV)": "138/138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "1.5", "Status": "Complete", "Planned Year": "2021", "Description": "Reconductor 1.48 miles of 138 kV from Tulsa SE to 21st Street Tap and upgrade any necessary terminal equipment at Tulsa SE and/or 21st Street Tap to increase the summer emergency rating to 345 MVA", "SPP NTC ID": "210544.0", "PID": "81523.0", "UID": "112393.0", "State(s)": "OK", "Upgrade Name": "Tulsa SE - 21st Street Tap 138 kV Ckt 1", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2021-11-17 00:00:00", "RTO Determined Need Date": "2021-06-01 00:00:00", "Letter of Notification Date": "2019-11-18 00:00:00", "Source Study": "2019 ITP", "Baseline Cost Estimate": "1307802.0", "Baseline Cost Estimate Year": "2020.0", "Baseline Cost Estimate with Escalation": "1340497.05", "Current Cost Estimate": "1868658.0", "From Bus Number": "509811.0", "To Bus Number": "509828.0", "Number of Rebuild/Reconductor": "1.5", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 47", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Reconductor 1.48 miles of 138 kV from Tulsa SE to 21st Street Tap and upgrade any necessary terminal equipment at Tulsa SE and/or 21st Street Tap to increase the summer emergency rating to 345 MVA"}, {"Project Name": "Sub - Cleo Corner - Cleo Junction 69kV - Cleo Corner - Cleo Junction 69kV Ckt 1 Terminal Upgrades", "SUB_1": "CLEO CORNER 69", "SUB_2": "CLEO JCT", "Project Type": "Terminal Upgrade", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2022", "Description": "Upgrade any necessary terminal equipment at Cleo Corner and/or Cleo Junction to increase the summer emergency rating to 48 MVA", "SPP NTC ID": "210540.0", "PID": "81532.0", "UID": "112402.0", "State(s)": "OK", "Upgrade Name": "Cleo Corner - Cleo Junction 69kV Ckt 1 Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2022-06-01 00:00:00", "RTO Determined Need Date": "2022-06-01 00:00:00", "Letter of Notification Date": "2019-11-18 00:00:00", "Source Study": "2019 ITP", "Baseline Cost Estimate": "16602.0", "Baseline Cost Estimate Year": "2020.0", "Baseline Cost Estimate with Escalation": "17442.47625", "Current Cost Estimate": "16602.0", "From Bus Number": "514777.0", "To Bus Number": "520855.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 49", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Cleo Corner and/or Cleo Junction to increase the summer emergency rating to 48 MVA"}, {"Project Name": "Line - East Kingfisher - Kingfisher 138kV - East Kingfisher - Kingfisher 138 kV Rebuild", "SUB_1": "East Kingfisher", "SUB_2": "Kingfisher", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2027", "Description": "Rebuild 2.03 miles of 138 kV line from Kingfisher to East Kingfisher and upgrade any necessary terminal equipment at East Kingfisher and/or Kingfisher to increase the summer emergency rating to 286 MVA", "SPP NTC ID": "210545.0", "PID": "81550.0", "UID": "112435.0", "State(s)": "OK", "Upgrade Name": "East Kingfisher - Kingfisher 138 kV Rebuild", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2027-05-31 00:00:00", "RTO Determined Need Date": "2021-01-01 00:00:00", "Letter of Notification Date": "2019-11-18 00:00:00", "Source Study": "2019 ITP", "Baseline Cost Estimate": "1000000.0", "Baseline Cost Estimate Year": "2020.0", "Baseline Cost Estimate with Escalation": "1103812.89", "Current Cost Estimate": "1000000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Kingfisher.", "Matched Terminals": "Kingfisher", "Source": "2024 SPP Transmission Expansion Plan project list, source row 52", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Rebuild 2.03 miles of 138 kV line from Kingfisher to East Kingfisher and upgrade any necessary terminal equipment at East Kingfisher and/or Kingfisher to increase the summer emergency rating to 286 MVA"}, {"Project Name": "Multi - Setab - Scott City - Pile - Arnold - Ransom 115 kV - Arnold - Ransom 115kV Terminal Upgrades", "SUB_1": "ARNOLD", "SUB_2": "RANSOM", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "SEPC", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2024", "Description": "Upgrade any necessary terminal equipment at Arnold and/or Ransom to increase the summer emergency rating to 165 MVA", "SPP NTC ID": "210543.0", "PID": "81557.0", "UID": "112451.0", "State(s)": "KS", "Upgrade Name": "Arnold - Ransom 115kV Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2024-02-28 00:00:00", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2019-11-18 00:00:00", "Source Study": "2019 ITP", "Baseline Cost Estimate": "462000.0", "Baseline Cost Estimate Year": "2020.0", "Baseline Cost Estimate with Escalation": "509961.55518", "Current Cost Estimate": "1075000.0", "From Bus Number": "531409.0", "To Bus Number": "531414.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: ARNOLD.", "Matched Terminals": "ARNOLD", "Source": "2024 SPP Transmission Expansion Plan project list, source row 53", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Arnold and/or Ransom to increase the summer emergency rating to 165 MVA"}, {"Project Name": "Multi - Setab - Scott City - Pile - Arnold - Ransom 115 kV - Pile - Scott City 115kV Terminal Upgrades", "SUB_1": "PILE", "SUB_2": "SCOTT CITY", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "SEPC", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2023", "Description": "Upgrade any necessary terminal equipment at Pile and/or Scott City to increase the summer emergency rating to 229 MVA", "SPP NTC ID": "210543.0", "PID": "81557.0", "UID": "112452.0", "State(s)": "KS", "Upgrade Name": "Pile - Scott City 115kV Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2023-10-25 00:00:00", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2019-11-18 00:00:00", "Source Study": "2019 ITP", "Baseline Cost Estimate": "1633500.0", "Baseline Cost Estimate Year": "2020.0", "Baseline Cost Estimate with Escalation": "1759100.82777", "Current Cost Estimate": "130000.0", "From Bus Number": "531432.0", "To Bus Number": "531433.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 54", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Pile and/or Scott City to increase the summer emergency rating to 229 MVA"}, {"Project Name": "Multi - Setab - Scott City - Pile - Arnold - Ransom 115 kV - Scott City - Setab 115kV Terminal Upgrades", "SUB_1": "SCOTT CITY", "SUB_2": "SETAB", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "SEPC", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2023", "Description": "Upgrade any necessary terminal equipment at Scott City and/or Setab to increase the summer emergency rating to 230 MVA", "SPP NTC ID": "210543.0", "PID": "81557.0", "UID": "112453.0", "State(s)": "KS", "Upgrade Name": "Scott City - Setab 115kV Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2023-10-11 00:00:00", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2019-11-18 00:00:00", "Source Study": "2019 ITP", "Baseline Cost Estimate": "1556500.0", "Baseline Cost Estimate Year": "2020.0", "Baseline Cost Estimate with Escalation": "1676180.25003", "Current Cost Estimate": "144495.0", "From Bus Number": "531433.0", "To Bus Number": "531464.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: SETAB.", "Matched Terminals": "SETAB", "Source": "2024 SPP Transmission Expansion Plan project list, source row 55", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Scott City and/or Setab to increase the summer emergency rating to 230 MVA"}, {"Project Name": "Multi - Sooner - Wekiwa 345 kV and Sand Springs - Sheffield 138 kV - Sand Springs - Sheffield Steel 138 kV Terminal Upgrades", "SUB_1": "SHEFFIELD", "SUB_2": "Sand Springs 138 kV", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "Delay - Mitigation Window", "Planned Year": "2026", "Description": "Upgrade any necessary terminal equipment at Sand Springs and/or Sheffield Steel to increase the summer rating to 278 MVA", "SPP NTC ID": "210544.0", "PID": "81561.0", "UID": "112460.0", "State(s)": "OK", "Upgrade Name": "Sand Springs - Sheffield Steel 138 kV Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2026-02-26 00:00:00", "RTO Determined Need Date": "2026-01-01 00:00:00", "Letter of Notification Date": "2019-11-18 00:00:00", "Source Study": "2019 ITP", "Baseline Cost Estimate": "733520.0", "Baseline Cost Estimate Year": "2020.0", "Baseline Cost Estimate with Escalation": "809668.831073", "Current Cost Estimate": "1242638.0", "From Bus Number": "509812.0", "To Bus Number": "509815.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: SHEFFIELD.", "Matched Terminals": "SHEFFIELD", "Source": "2024 SPP Transmission Expansion Plan project list, source row 57", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Sand Springs and/or Sheffield Steel to increase the summer rating to 278 MVA"}, {"Project Name": "Multi - Sooner - Wekiwa 345 kV and Sand Springs - Sheffield 138 kV - Sooner - Wekiwa 345 kV Terminal Upgrades (AEP)", "SUB_1": "Sooner", "SUB_2": "Wekiwa", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2025", "Description": "Install terminal equipment at Wekiwa to support a 345 kV line from Sooner to Wekiwa rated at summer emergency of 1792 MVA", "SPP NTC ID": "210544.0", "PID": "81561.0", "UID": "112502.0", "State(s)": "OK", "Upgrade Name": "Sooner - Wekiwa 345 kV Terminal Upgrades (AEP)", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2025-05-01 00:00:00", "RTO Determined Need Date": "2026-01-01 00:00:00", "Letter of Notification Date": "2019-11-18 00:00:00", "Source Study": "2019 ITP", "Baseline Cost Estimate": "3165684.0", "Baseline Cost Estimate Year": "2019.0", "Baseline Cost Estimate with Escalation": "3581680.867866", "Current Cost Estimate": "5329277.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "1.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "Sooner, Wekiwa", "Source": "2024 SPP Transmission Expansion Plan project list, source row 59", "EPRI Case URL": "", "Number of New": "0.06", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Install terminal equipment at Wekiwa to support a 345 kV line from Sooner to Wekiwa rated at summer emergency of 1792 MVA"}, {"Project Name": "Multi - Sooner - Wekiwa 345 kV and Sand Springs - Sheffield 138 kV - Sooner - Wekiwa 345kV Terminal Upgrades (OGE)", "SUB_1": "Sooner", "SUB_2": "Wekiwa", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2025", "Description": "Install terminal equipment to support a 345kV line from Wekiwa to Sooner rated at summer emergency of 1792 MVA", "SPP NTC ID": "210540.0", "PID": "81561.0", "UID": "112504.0", "State(s)": "OK", "Upgrade Name": "Sooner - Wekiwa 345kV Terminal Upgrades (OGE)", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2025-10-01 00:00:00", "RTO Determined Need Date": "2026-01-01 00:00:00", "Letter of Notification Date": "2019-11-18 00:00:00", "Source Study": "2019 ITP", "Baseline Cost Estimate": "4139615.0", "Baseline Cost Estimate Year": "2020.0", "Baseline Cost Estimate with Escalation": "4569360.396637", "Current Cost Estimate": "3909824.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "1.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "Sooner, Wekiwa", "Source": "2024 SPP Transmission Expansion Plan project list, source row 60", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Install terminal equipment to support a 345kV line from Wekiwa to Sooner rated at summer emergency of 1792 MVA"}, {"Project Name": "Line - Russett - South Brown 138 kV - Russett - South Brown 138 kV Ckt 1 Rebuild", "SUB_1": "Brown", "SUB_2": "RUSSETT", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2027", "Description": "Rebuild 18.62 miles of 138 kV line from Russett to South Brown and upgrade terminal equipment at South Brown as needed to achieve a summer emergency rating of 234 MVA  _x000D_", "SPP NTC ID": "210586.0", "PID": "81553.0", "UID": "112443.0", "State(s)": "OK", "Upgrade Name": "Russett - South Brown 138 kV Ckt 1 Rebuild", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2027-12-01 00:00:00", "RTO Determined Need Date": "2022-01-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "10267390.81", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "11056856.855163", "Current Cost Estimate": "10267390.81", "From Bus Number": "505602.0", "To Bus Number": "521044.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Brown.", "Matched Terminals": "Brown", "Source": "2024 SPP Transmission Expansion Plan project list, source row 63", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Rebuild 18.62 miles of 138 kV line from Russett to South Brown and upgrade terminal equipment at South Brown as needed to achieve a summer emergency rating of 234 MVA  _x000D_"}, {"Project Name": "Sub - GRDA1 345/161 kV Ckt 1 and Ckt 2_x000D_ - GRDA1 345 kV Terminal Upgrades Transformer Ckt 1", "SUB_1": "GRDA1 345", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345/345", "ISO/RTO": "SPP", "Utility": "GRDA", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2023", "Description": "Upgrade terminal equipment at GRDA1 345 kV Ckt 1 to achieve a summer emergency rating of 558 MVA", "SPP NTC ID": "210578.0", "PID": "81675.0", "UID": "122717.0", "State(s)": "OK/", "Upgrade Name": "GRDA1 345 kV Terminal Upgrades Transformer Ckt 1", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2023-01-31 00:00:00", "RTO Determined Need Date": "2022-01-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "374400.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "393354.0", "Current Cost Estimate": "374400.0", "From Bus Number": "512650.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 64", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Upgrade terminal equipment at GRDA1 345 kV Ckt 1 to achieve a summer emergency rating of 558 MVA"}, {"Project Name": "Sub - GRDA1 345/161 kV Ckt 1 and Ckt 2_x000D_ - GRDA1 161 kV Terminal Upgrades Transformer Ckt 1", "SUB_1": "GRDA1 345", "SUB_2": "GRDA1 345", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345/161", "ISO/RTO": "SPP", "Utility": "GRDA", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2023", "Description": "Upgrade terminal equipment at GRDA1 161 kV Ckt 1 to achieve a summer emergency rating of 558 MVA_x000D_", "SPP NTC ID": "210578.0", "PID": "81675.0", "UID": "122718.0", "State(s)": "OK", "Upgrade Name": "GRDA1 161 kV Terminal Upgrades Transformer Ckt 1", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2023-01-31 00:00:00", "RTO Determined Need Date": "2022-01-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "453000.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "475933.125", "Current Cost Estimate": "453000.0", "From Bus Number": "512650.0", "To Bus Number": "512650.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 65", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Upgrade terminal equipment at GRDA1 161 kV Ckt 1 to achieve a summer emergency rating of 558 MVA_x000D_"}, {"Project Name": "Multi - Dover Switch - O'Keene and Aspen - Mooreland - Pic 138 kV - Dover Switch - O'Keene 138 kV Ckt 1 Terminal Upgrades", "SUB_1": "DOVER SW", "SUB_2": "OKEENE", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Upgrade any necessary terminal equipment, increase clearances, and replace conductor to achieve a summer emergency rating of 136 MVA", "SPP NTC ID": "210586.0", "PID": "81679.0", "UID": "122722.0", "State(s)": "OK", "Upgrade Name": "Dover Switch - O'Keene 138 kV Ckt 1 Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2025-12-31 00:00:00", "RTO Determined Need Date": "2022-01-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "910000.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "979970.4642", "Current Cost Estimate": "910000.0", "From Bus Number": "520882.0", "To Bus Number": "521016.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 66", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Upgrade any necessary terminal equipment, increase clearances, and replace conductor to achieve a summer emergency rating of 136 MVA"}, {"Project Name": "Line - Allen - Quaker 115kV - Allen - Quaker 115 kV Ckt 1 Rebuild", "SUB_1": "Allen Sub 115 kV", "SUB_2": "South Plains REC-Quaker 115 kV", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "3.5", "Status": "Re-evaluation", "Planned Year": "", "Description": "Rebuild 3.6 miles 115 kV line from Allen to Quaker and upgrade any necessary terminal equipment to achieve a summer emergency rating of 300 MVA", "SPP NTC ID": "210574.0", "PID": "81682.0", "UID": "122725.0", "State(s)": "TX", "Upgrade Name": "Allen - Quaker 115 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2022-06-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "2961075.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "3188753.892617", "Current Cost Estimate": "2961075.0", "From Bus Number": "526213.0", "To Bus Number": "526243.0", "Number of Rebuild/Reconductor": "3.5", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 67", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Re-evaluation", "Project Description/ Comments": "Rebuild 3.6 miles 115 kV line from Allen to Quaker and upgrade any necessary terminal equipment to achieve a summer emergency rating of 300 MVA"}, {"Project Name": "Line - Allen - Lubbock South 115kV - Allen - Lubbock South 115 kV Ckt 1 Rebuild", "SUB_1": "Allen Sub 115 kV", "SUB_2": "Lubbock South Interchange 115 kV", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "6.0", "Status": "Re-evaluation", "Planned Year": "", "Description": "Rebuild 5.98 miles of 115 kV line from Allen to Lubbock and upgrade any necessary terminal equipment to achieve a summer emergency rating of 300 MVA.", "SPP NTC ID": "210574.0", "PID": "81684.0", "UID": "122727.0", "State(s)": "TX", "Upgrade Name": "Allen - Lubbock South 115 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2022-06-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "7350796.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "7916003.261934", "Current Cost Estimate": "7350796.0", "From Bus Number": "526213.0", "To Bus Number": "526268.0", "Number of Rebuild/Reconductor": "6.0", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 68", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Re-evaluation", "Project Description/ Comments": "Rebuild 5.98 miles of 115 kV line from Allen to Lubbock and upgrade any necessary terminal equipment to achieve a summer emergency rating of 300 MVA."}, {"Project Name": "Line - South Shreveport - Wallace Lake 138 kV #2 - South Shreveport - Wallace Lake 138 kV Ckt 1 Rebuild #2", "SUB_1": "SOUTH SHREVEPORT 138KV", "SUB_2": "WALLACE LAKE 138KV", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Rebuild 11.18 miles of 138 kV line from South Shreveport to Wallace Lake and upgrade any necessary terminal equipment to achieve a summer emergency to 347 MVA", "SPP NTC ID": "210575.0", "PID": "81687.0", "UID": "122730.0", "State(s)": "LA", "Upgrade Name": "South Shreveport - Wallace Lake 138 kV Ckt 1 Rebuild #2", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-03-20 00:00:00", "RTO Determined Need Date": "2024-06-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "23622577.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "25438931.591528", "Current Cost Estimate": "20597910.0", "From Bus Number": "507755.0", "To Bus Number": "507765.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 69", "EPRI Case URL": "", "Number of New": "11.2", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Rebuild 11.18 miles of 138 kV line from South Shreveport to Wallace Lake and upgrade any necessary terminal equipment to achieve a summer emergency to 347 MVA"}, {"Project Name": "Multi - Border - Woodward 345 kV Tap - Chisholm Substation 345 kV Terminal Upgrades", "SUB_1": "Elk City 345 kV", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Install any necessary terminal equipment to support a new line  345 kV line from Border - Woodward 345 kV substation with a summer emergency rating of 1792 MVA", "SPP NTC ID": "210627.0", "PID": "81717.0", "UID": "122796.0", "State(s)": "OK", "Upgrade Name": "Chisholm Substation 345 kV Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2024-05-24 00:00:00", "RTO Determined Need Date": "2022-01-01 00:00:00", "Letter of Notification Date": "2021-11-05 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "6275764.0", "Baseline Cost Estimate Year": "2023.0", "Baseline Cost Estimate with Escalation": "6432658.1", "Current Cost Estimate": "6275764.0", "From Bus Number": "511553.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 72", "EPRI Case URL": "", "Number of New": "0.2", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Install any necessary terminal equipment to support a new line  345 kV line from Border - Woodward 345 kV substation with a summer emergency rating of 1792 MVA"}, {"Project Name": "Sub - GRDA1 345/161 kV Ckt 1 and Ckt 2_x000D_ - GRDA1 345 kV Terminal Upgrades Transformer Ckt 2", "SUB_1": "GRDA1 345", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "GRDA", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2022", "Description": "Upgrade terminal equipment at GRDA1 345 kV Ckt 2 to achieve a summer emergency rating of 558 MVA", "SPP NTC ID": "210578.0", "PID": "81675.0", "UID": "122801.0", "State(s)": "OK", "Upgrade Name": "GRDA1 345 kV Terminal Upgrades Transformer Ckt 2", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2022-06-30 00:00:00", "RTO Determined Need Date": "2022-01-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "312000.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "319800.0", "Current Cost Estimate": "312000.0", "From Bus Number": "512650.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 73", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Upgrade terminal equipment at GRDA1 345 kV Ckt 2 to achieve a summer emergency rating of 558 MVA"}, {"Project Name": "Sub - GRDA1 345/161 kV Ckt 1 and Ckt 2_x000D_ - GRDA1 161 kV Terminal Upgrades Transformer Ckt 2", "SUB_1": "GRDA1 161", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "161/0", "ISO/RTO": "SPP", "Utility": "GRDA", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2022", "Description": "Upgrade terminal equipment at GRDA1 161 kV Ckt 2 to achieve a summer emergency rating of 558 MVA_x000D_", "SPP NTC ID": "210578.0", "PID": "81675.0", "UID": "122802.0", "State(s)": "OK", "Upgrade Name": "GRDA1 161 kV Terminal Upgrades Transformer Ckt 2", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2022-06-30 00:00:00", "RTO Determined Need Date": "2022-01-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "453000.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "464325.0", "Current Cost Estimate": "453000.0", "From Bus Number": "512656.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 74", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Upgrade terminal equipment at GRDA1 161 kV Ckt 2 to achieve a summer emergency rating of 558 MVA_x000D_"}, {"Project Name": "Line - Cushing Tap - Shell Cushing Tap - Pipeline - Cushing - Shell Pipeline Cushing Tap 69 kV Ckt 1 Rebuild", "SUB_1": "CUSHING 69", "SUB_2": "PIPELINE 69", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "Delay - Mitigation Window", "Planned Year": "2024", "Description": "Rebuild 4.71 miles of 69 kV line from Cushing to Shell Pipeline Cushing Tap and upgrade any necessary terminal equipment to achieve a summer emergency rating of 72 MVA", "SPP NTC ID": "210589.0", "PID": "81733.0", "UID": "122818.0", "State(s)": "OK//", "Upgrade Name": "Cushing - Shell Pipeline Cushing Tap 69 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-10-01 00:00:00", "RTO Determined Need Date": "2023-06-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "4281150.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "4610330.277813", "Current Cost Estimate": "6366645.0", "From Bus Number": "515032.0", "To Bus Number": "515022.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 77", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation Window", "Project Description/ Comments": "Rebuild 4.71 miles of 69 kV line from Cushing to Shell Pipeline Cushing Tap and upgrade any necessary terminal equipment to achieve a summer emergency rating of 72 MVA"}, {"Project Name": "Line - Cushing Tap - Shell Cushing Tap - Pipeline - Pipeline - Shell Pipeline Cushing Tap 69 kV Ckt 1 Rebuild", "SUB_1": "PIPELINE 69", "SUB_2": "Shell Pipeline Cushing Tap", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "Delay - Mitigation Window", "Planned Year": "2024", "Description": "Rebuild 1.19 miles of 69 kV line from Pipeline to Shell Pipeline Cushing Tap and upgrade any necessary terminal equipment to  achieve a summer emergency rating of 72 MVA", "SPP NTC ID": "210589.0", "PID": "81733.0", "UID": "122819.0", "State(s)": "OK/", "Upgrade Name": "Pipeline - Shell Pipeline Cushing Tap 69 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-10-01 00:00:00", "RTO Determined Need Date": "2023-06-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "1081649.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "1164817.662232", "Current Cost Estimate": "1081649.0", "From Bus Number": "515022.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 78", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation Window", "Project Description/ Comments": "Rebuild 1.19 miles of 69 kV line from Pipeline to Shell Pipeline Cushing Tap and upgrade any necessary terminal equipment to  achieve a summer emergency rating of 72 MVA"}, {"Project Name": "Multi - Minco - Pleasant Valley - Draper 345 kV - Cimarron - Draper 345 kV Terminal Upgrades #2", "SUB_1": "CIMARRON 345", "SUB_2": "DRAPER LAKE 345", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2025", "Description": "Upgrade any necessary terminal equipment on the  Cimarron to Draper 345 kV line to achieve a summer emergency rating of 1540 MVA", "SPP NTC ID": "210616.0", "PID": "81741.0", "UID": "122858.0", "State(s)": "OK", "Upgrade Name": "Cimarron - Draper 345 kV Terminal Upgrades #2", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2025-01-01 00:00:00", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2021-06-04 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "2541200.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "2736594.443544", "Current Cost Estimate": "647852.0", "From Bus Number": "514901.0", "To Bus Number": "514934.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 84", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Upgrade any necessary terminal equipment on the  Cimarron to Draper 345 kV line to achieve a summer emergency rating of 1540 MVA"}, {"Project Name": "Multi - Dover Switch - O'Keene and Aspen - Mooreland - Pic 138 kV - Mooreland - Aspen 138 kV Terminal Upgrades", "SUB_1": "MOORELAND", "SUB_2": "Aspen", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2023", "Description": "Upgrade any necessary terminal equipment at Mooreland 138 kV for the Aspen to Mooreland 138 kV line to achieve a summer emergency rating of 187 MVA rating", "SPP NTC ID": "210586.0", "PID": "81679.0", "UID": "122865.0", "State(s)": "OK", "Upgrade Name": "Mooreland - Aspen 138 kV Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2023-02-23 00:00:00", "RTO Determined Need Date": "2022-01-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "202500.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "212751.5625", "Current Cost Estimate": "202500.0", "From Bus Number": "520999.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "1.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "MOORELAND, Aspen", "Source": "2024 SPP Transmission Expansion Plan project list, source row 86", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Mooreland 138 kV for the Aspen to Mooreland 138 kV line to achieve a summer emergency rating of 187 MVA rating"}, {"Project Name": "Multi - Dover Switch - O'Keene and Aspen - Mooreland - Pic 138 kV - Mooreland - Pic 138 kV Terminal Upgrades", "SUB_1": "MOORELAND", "SUB_2": "Pic", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2023", "Description": "Upgrade any necessary terminal equipment at Mooreland 138 kV for the Mooreland to Pic 138 kV line to achieve a summer emergency rating of 187 MVA rating", "SPP NTC ID": "210586.0", "PID": "81679.0", "UID": "122866.0", "State(s)": "OK", "Upgrade Name": "Mooreland - Pic 138 kV Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2023-02-23 00:00:00", "RTO Determined Need Date": "2022-01-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "405000.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "425503.125", "Current Cost Estimate": "405000.0", "From Bus Number": "520999.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: MOORELAND.", "Matched Terminals": "MOORELAND", "Source": "2024 SPP Transmission Expansion Plan project list, source row 87", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Mooreland 138 kV for the Mooreland to Pic 138 kV line to achieve a summer emergency rating of 187 MVA rating"}, {"Project Name": "Sub - Bushland - Deaf Smith 230 kV - Bushland - Deaf Smith 230 kV Terminal Upgrades", "SUB_1": "Bushland Interchange 230 kV (POI: Wildorado Wind, 160MW)", "SUB_2": "Deaf Smith County Interchange 230 kV", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2022", "Description": "Increase clearances and upgrade any necessary terminal equipment at Bushland and/or Deaf Smith 230 kV to achieve a summer emergency rating of 546 MVA.", "SPP NTC ID": "210574.0", "PID": "81755.0", "UID": "122869.0", "State(s)": "TX//", "Upgrade Name": "Bushland - Deaf Smith 230 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2022-12-15 00:00:00", "RTO Determined Need Date": "2022-04-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "998956.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "1023929.9", "Current Cost Estimate": "367342.0", "From Bus Number": "524267.0", "To Bus Number": "524623.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 88", "EPRI Case URL": "", "Number of New": "33.0", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Increase clearances and upgrade any necessary terminal equipment at Bushland and/or Deaf Smith 230 kV to achieve a summer emergency rating of 546 MVA."}, {"Project Name": "Sub - Deaf Smith #6 - Friona 115 kV - Deaf Smith #6 - Friona 115 kV Rebuild", "SUB_1": "Deaf Smith REC-#6 115 kV", "SUB_2": "Friona Sub 115 kV", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Rebuild 18.9 miles of 115 kV line from Deaf Smith #6  to Friona and upgrade any necessary terminal equipment at Deaf Smith #6 and/or Friona to achieve a summer emergency rating of 120 MVA", "SPP NTC ID": "210574.0", "PID": "81757.0", "UID": "122871.0", "State(s)": "TX/", "Upgrade Name": "Deaf Smith #6 - Friona 115 kV Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-12-15 00:00:00", "RTO Determined Need Date": "2022-04-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "11609949.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "12502645.176778", "Current Cost Estimate": "13836016.0", "From Bus Number": "524629.0", "To Bus Number": "524655.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 89", "EPRI Case URL": "", "Number of New": "17.4", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Rebuild 18.9 miles of 115 kV line from Deaf Smith #6  to Friona and upgrade any necessary terminal equipment at Deaf Smith #6 and/or Friona to achieve a summer emergency rating of 120 MVA"}, {"Project Name": "Line - Carlisle - Murphy 115 kV #2 - Carlisle - Murphy 115 kV Ckt 1 Rebuild", "SUB_1": "Carlisle Interchange 115 kV", "SUB_2": "Murphy Sub 115 kV", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "4.0", "Status": "Re-evaluation", "Planned Year": "2022", "Description": "Rebuild 4.0 miles of 115 kV line from Carlisle to Murphy and upgrade any necessary terminal equipment to achieve a summer emergency rating of 240 MVA", "SPP NTC ID": "210574.0", "PID": "81758.0", "UID": "122872.0", "State(s)": "TX", "Upgrade Name": "Carlisle - Murphy 115 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2022-06-01 00:00:00", "RTO Determined Need Date": "2022-06-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "4160581.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "4264595.525", "Current Cost Estimate": "4160581.0", "From Bus Number": "526160.0", "To Bus Number": "526192.0", "Number of Rebuild/Reconductor": "4.0", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 90", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Re-evaluation", "Project Description/ Comments": "Rebuild 4.0 miles of 115 kV line from Carlisle to Murphy and upgrade any necessary terminal equipment to achieve a summer emergency rating of 240 MVA"}, {"Project Name": "Line - Deaf Smith #6 - Hereford 115 kV - Deaf Smith #6 - Hereford 115 kV Ckt 1 Rebuild", "SUB_1": "Deaf Smith REC-#6 115 kV", "SUB_2": "Hereford Interchange 115 kV", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Rebuild 2.33 miles of 115 kV line from Deaf Smith #6 to Hereford and upgrade any necessary terminal equipment to achieve a summer emergency rating of 239 MVA", "SPP NTC ID": "210574.0", "PID": "81760.0", "UID": "122876.0", "State(s)": "TX", "Upgrade Name": "Deaf Smith #6 - Hereford 115 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-12-15 00:00:00", "RTO Determined Need Date": "2022-04-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "6956586.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "7491482.210623", "Current Cost Estimate": "6583793.0", "From Bus Number": "524629.0", "To Bus Number": "524606.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 91", "EPRI Case URL": "", "Number of New": "7.3", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Rebuild 2.33 miles of 115 kV line from Deaf Smith #6 to Hereford and upgrade any necessary terminal equipment to achieve a summer emergency rating of 239 MVA"}, {"Project Name": "Sub - Lubbock South - Wolfforth 230 kV - Lubbock South - Wolfforth 230 kV Ckt 1 Terminal Upgrades #2", "SUB_1": "Lubbock South Interchange 230 kV", "SUB_2": "Wolfforth Interchange 230 kV", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2022", "Description": "Increase clearances and upgrade any necessary terminal equipment at Lubbock South and/or Wolfforth to  achieve a summer emergency rating of 550 MVA", "SPP NTC ID": "210574.0", "PID": "81763.0", "UID": "122883.0", "State(s)": "TX", "Upgrade Name": "Lubbock South - Wolfforth 230 kV Ckt 1 Terminal Upgrades #2", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2022-06-01 00:00:00", "RTO Determined Need Date": "2022-06-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "944000.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "967600.0", "Current Cost Estimate": "1037244.0", "From Bus Number": "526269.0", "To Bus Number": "526525.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 92", "EPRI Case URL": "", "Number of New": "14.6", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Increase clearances and upgrade any necessary terminal equipment at Lubbock South and/or Wolfforth to  achieve a summer emergency rating of 550 MVA"}, {"Project Name": "Multi - Aberdeen Junction - Richmond 115 kV - Aberdeen Junction 115 kV Terminal Upgrades", "SUB_1": "Aberdeen Junction", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "NWE", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2021", "Description": "Install any necessary terminal equipment to support a new 115 kV line from Richmond to achieve a summer emergency rating of 139 MVA", "SPP NTC ID": "210584.0", "PID": "81497.0", "UID": "132893.0", "State(s)": "SD", "Upgrade Name": "Aberdeen Junction 115 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2021-12-31 00:00:00", "RTO Determined Need Date": "2022-12-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "1182000.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "1182000.0", "Current Cost Estimate": "1182000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 93", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "989393.0", "Project Status": "Complete", "Project Description/ Comments": "Install any necessary terminal equipment to support a new 115 kV line from Richmond to achieve a summer emergency rating of 139 MVA"}, {"Project Name": "Line - Cargill - Friona 115 kV - Cargill - Friona 115 kV Ckt 1 Rebuild", "SUB_1": "Cargill", "SUB_2": "Friona", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Rebuild 1.15 miles of existing 115 kV line from Cargill to Friona and upgrade any necessary terminal equipment to achieve a summer emergency rating of 240 MVA", "SPP NTC ID": "210574.0", "PID": "91884.0", "UID": "143167.0", "State(s)": "TX", "Upgrade Name": "Cargill - Friona 115 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-12-15 00:00:00", "RTO Determined Need Date": "2022-04-01 00:00:00", "Letter of Notification Date": "2020-11-17 00:00:00", "Source Study": "2020 ITP", "Baseline Cost Estimate": "1675731.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "1804578.995543", "Current Cost Estimate": "1301898.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Cargill.", "Matched Terminals": "Cargill", "Source": "2024 SPP Transmission Expansion Plan project list, source row 99", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Rebuild 1.15 miles of existing 115 kV line from Cargill to Friona and upgrade any necessary terminal equipment to achieve a summer emergency rating of 240 MVA"}, {"Project Name": "Sub - Lubbock South - Jones 230 kV Ckt 1 & 2 Terminal Upgrades - Lubbock South - Jones 230  kV Ckt 1 Terminal Upgrades", "SUB_1": "Lubbock South Interchange 230 kV", "SUB_2": "Jones Station Bus#1 230 kV", "Project Type": "Terminal Upgrade", "Voltage (kV)": "230", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2023", "Description": "Increase clearances and upgrade any necessary terminal equipment at Jones and/or Lubbock South 230 kV station", "SPP NTC ID": "210642.0", "PID": "81529.0", "UID": "112399.0", "State(s)": "TX", "Upgrade Name": "Lubbock South - Jones 230  kV Ckt 1 Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2023-10-13 00:00:00", "RTO Determined Need Date": "2023-06-01 00:00:00", "Letter of Notification Date": "2022-03-11 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "231742.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "237535.55", "Current Cost Estimate": "200833.0", "From Bus Number": "526269.0", "To Bus Number": "526337.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 104", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Increase clearances and upgrade any necessary terminal equipment at Jones and/or Lubbock South 230 kV station"}, {"Project Name": "Sub - Lubbock South - Jones 230 kV Ckt 1 & 2 Terminal Upgrades - Lubbock South - Jones 230kV Ckt 2 Terminal Upgrades", "SUB_1": "Lubbock South Interchange 230 kV", "SUB_2": "Jones Station Bus#1 230 kV", "Project Type": "Terminal Upgrade", "Voltage (kV)": "230", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "In Service", "Planned Year": "", "Description": "Increase clearances and upgrade any necessary terminal equipment at Jones and/or Lubbock South 230 kV station", "SPP NTC ID": "210642.0", "PID": "81529.0", "UID": "112401.0", "State(s)": "TX", "Upgrade Name": "Lubbock South - Jones 230kV Ckt 2 Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-06-01 00:00:00", "Letter of Notification Date": "2022-03-11 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "397668.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "417799.9425", "Current Cost Estimate": "0.0", "From Bus Number": "526269.0", "To Bus Number": "526337.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 105", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "In Service", "Project Description/ Comments": "Increase clearances and upgrade any necessary terminal equipment at Jones and/or Lubbock South 230 kV station"}, {"Project Name": "Line - Oahe - Sully Buttes - Whitlock - Glenham 230 kV - Oahe 230 kV Terminal Upgrades (WAPA)", "SUB_1": "Oahe", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "WAPA", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2025", "Description": "Upgrade terminal equipment at Oahe 230 kV for the Oahe to Sully Buttes 230 kV line. Re-conductor three spans of line between Oahe 230 kV substation and Sully Buttes 230 kV substation..", "SPP NTC ID": "210648.0", "PID": "81691.0", "UID": "122734.0", "State(s)": "SD", "Upgrade Name": "Oahe 230 kV Terminal Upgrades (WAPA)", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2025-01-01 00:00:00", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2022-03-11 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "561800.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "590241.125", "Current Cost Estimate": "561800.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Oahe.", "Matched Terminals": "Oahe", "Source": "2024 SPP Transmission Expansion Plan project list, source row 106", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Upgrade terminal equipment at Oahe 230 kV for the Oahe to Sully Buttes 230 kV line. Re-conductor three spans of line between Oahe 230 kV substation and Sully Buttes 230 kV substation.."}, {"Project Name": "Line - Oahe - Sully Buttes - Whitlock - Glenham 230 kV - Sully Buttes 230 kV Terminal Upgrades", "SUB_1": "Sully Buttes", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "EREC", "Distance (mi)": "", "Status": "In Service", "Planned Year": "", "Description": "Upgrade terminal equipment at Sully Buttes for Oahe - Sully Buttes -  Whitlock 230 kV line", "SPP NTC ID": "210639.0", "PID": "81691.0", "UID": "122735.0", "State(s)": "SD", "Upgrade Name": "Sully Buttes 230 kV Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2022-03-11 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "587000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "616716.875", "Current Cost Estimate": "627400.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Sully Buttes.", "Matched Terminals": "Sully Buttes", "Source": "2024 SPP Transmission Expansion Plan project list, source row 107", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "In Service", "Project Description/ Comments": "Upgrade terminal equipment at Sully Buttes for Oahe - Sully Buttes -  Whitlock 230 kV line"}, {"Project Name": "Multi - Minco - Pleasant Valley - Draper 345 kV - Midwest 138 kV Ckt 1 Terminal Upgrades", "SUB_1": "MIDWEST TAP 138", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2022", "Description": "Upgrade any necessary terminal equipment at Midwest 138 kV on the Midwest to Franklin 138 kV line to achieve a summer emergency rating of 308 MVA", "SPP NTC ID": "210656.0", "PID": "81741.0", "UID": "122863.0", "State(s)": "OK", "Upgrade Name": "Midwest 138 kV Ckt 1 Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2022-02-11 00:00:00", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2022-03-11 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "65000.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "66625.0", "Current Cost Estimate": "81162.56", "From Bus Number": "514946.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 110", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "81162.56", "Project Status": "Complete", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Midwest 138 kV on the Midwest to Franklin 138 kV line to achieve a summer emergency rating of 308 MVA"}, {"Project Name": "Sub -  Platte City 161 kV - Platte City 161 kV Terminal Upgrade", "SUB_1": "Platte City", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "EM", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2022", "Description": "Upgrade the switch at Platte City 161 kV for the Platte City - Weston 161 kV line.", "SPP NTC ID": "210655.0", "PID": "92112.0", "UID": "143587.0", "State(s)": "KS", "Upgrade Name": "Platte City 161 kV Terminal Upgrade", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2022-12-19 00:00:00", "RTO Determined Need Date": "2023-06-01 00:00:00", "Letter of Notification Date": "2022-03-09 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "55271.78", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "55271.78", "Current Cost Estimate": "71643.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Platte City.", "Matched Terminals": "Platte City", "Source": "2024 SPP Transmission Expansion Plan project list, source row 111", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "71643.0", "Project Status": "Complete", "Project Description/ Comments": "Upgrade the switch at Platte City 161 kV for the Platte City - Weston 161 kV line."}, {"Project Name": "Line - Kummer Ridge - Round Up 345 kV - Kummer Ridge 345 kV Terminal Upgrades", "SUB_1": "Kummer Ridge", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "BEPC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Install terminal equipment at Kummer Ridge substation 345 kV to support a new 345 kV line from Round Up", "SPP NTC ID": "220720.0", "PID": "92113.0", "UID": "143589.0", "State(s)": "ND", "Upgrade Name": "Kummer Ridge 345 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-04-01 00:00:00", "RTO Determined Need Date": "2023-01-01 00:00:00", "Letter of Notification Date": "2023-03-16 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "342000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "359313.75", "Current Cost Estimate": "342000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 113", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Install terminal equipment at Kummer Ridge substation 345 kV to support a new 345 kV line from Round Up"}, {"Project Name": "Line - Kummer Ridge - Round Up 345 kV - Round Up 345 kV Terminal Upgrades", "SUB_1": "Round Up", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "BEPC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Install terminal equipment at Round Up substation 345 kV to support a new 345 kV line from Kummer Ridge", "SPP NTC ID": "220720.0", "PID": "92113.0", "UID": "143590.0", "State(s)": "ND", "Upgrade Name": "Round Up 345 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-04-01 00:00:00", "RTO Determined Need Date": "2023-01-01 00:00:00", "Letter of Notification Date": "2023-03-16 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "342000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "359313.75", "Current Cost Estimate": "342000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Round Up.", "Matched Terminals": "Round Up", "Source": "2024 SPP Transmission Expansion Plan project list, source row 114", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Install terminal equipment at Round Up substation 345 kV to support a new 345 kV line from Kummer Ridge"}, {"Project Name": "Line- Catoosa - Blue Circle 69 kV - Blue Circle  - Catoosa 69 kV Ckt 1 Rebuild", "SUB_1": "Blue Circle", "SUB_2": "Catoosa", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Rebuild 3.5 miles of 69 kV line from Catoosa to Blue Circle  and upgrade any necessary terminal equipment at Catoosa and/or Blue Circle", "SPP NTC ID": "210633.0", "PID": "92114.0", "UID": "143591.0", "State(s)": "OK", "Upgrade Name": "Blue Circle  - Catoosa 69 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-03-26 00:00:00", "RTO Determined Need Date": "2023-06-01 00:00:00", "Letter of Notification Date": "2022-03-09 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "9020000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "9476637.5", "Current Cost Estimate": "9020000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Catoosa.", "Matched Terminals": "Catoosa", "Source": "2024 SPP Transmission Expansion Plan project list, source row 115", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Rebuild 3.5 miles of 69 kV line from Catoosa to Blue Circle  and upgrade any necessary terminal equipment at Catoosa and/or Blue Circle"}, {"Project Name": "Line - Scottsbluff - Victory Hill 115 kV Ckt 2 - Scottsbluff 115 kV Ckt 2 Terminal Upgrades", "SUB_1": "Scottsbluff", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "NPPD", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Install terminal equipment at Scottsbluff 115 kV to support a second 115 kV line from Victory Hill.", "SPP NTC ID": "210645.0", "PID": "81769.0", "UID": "143599.0", "State(s)": "NE", "Upgrade Name": "Scottsbluff 115 kV Ckt 2 Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2025-06-01 00:00:00", "RTO Determined Need Date": "2023-01-01 00:00:00", "Letter of Notification Date": "2022-03-09 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "1194000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "1254446.25", "Current Cost Estimate": "1194000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 116", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Install terminal equipment at Scottsbluff 115 kV to support a second 115 kV line from Victory Hill."}, {"Project Name": "Line - Scottsbluff - Victory Hill 115 kV Ckt 2 - Victory Hill 115 kV Ckt 2 Terminal Upgrades", "SUB_1": "Victory Hill", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "NPPD", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Install terminal equipment at Victory Hill 115 kV to support a second 115 kV line from Scottsbluff with a summer emergency rating of 264 MVA", "SPP NTC ID": "210645.0", "PID": "81769.0", "UID": "143600.0", "State(s)": "NE", "Upgrade Name": "Victory Hill 115 kV Ckt 2 Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2025-06-01 00:00:00", "RTO Determined Need Date": "2023-01-01 00:00:00", "Letter of Notification Date": "2022-03-09 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "1129000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "1186155.625", "Current Cost Estimate": "1129000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 117", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Install terminal equipment at Victory Hill 115 kV to support a second 115 kV line from Scottsbluff with a summer emergency rating of 264 MVA"}, {"Project Name": "Line -  S3454 - S3740 345 kV - S3454 345 kV Terminal Upgrades", "SUB_1": "S3454", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "OPPD", "Distance (mi)": "", "Status": "Delay - Mitigation Window", "Planned Year": "2026", "Description": "Install terminal equipment at S3454 substation 345 kV to support a new 345 kV line from S3454 to S3740.", "SPP NTC ID": "210680.0", "PID": "92123.0", "UID": "143661.0", "State(s)": "NE/", "Upgrade Name": "S3454 345 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2026-12-31 00:00:00", "RTO Determined Need Date": "2024-06-01 00:00:00", "Letter of Notification Date": "2022-07-19 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "2070042.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "2174837.87625", "Current Cost Estimate": "2070042.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 121", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation Window", "Project Description/ Comments": "Install terminal equipment at S3454 substation 345 kV to support a new 345 kV line from S3454 to S3740."}, {"Project Name": "Line -  S3454 - S3740 345 kV - S3740 345 kV Terminal Upgrades", "SUB_1": "S3740", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "OPPD", "Distance (mi)": "", "Status": "Delay - Mitigation Window", "Planned Year": "2026", "Description": "Install terminal equipment at S3740 substation 345 kV to support a new 345 kV line from S3454 to S3740.", "SPP NTC ID": "210680.0", "PID": "92123.0", "UID": "143662.0", "State(s)": "NE/", "Upgrade Name": "S3740 345 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2026-12-31 00:00:00", "RTO Determined Need Date": "2024-06-01 00:00:00", "Letter of Notification Date": "2022-07-19 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "1786830.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "1877288.26875", "Current Cost Estimate": "1786830.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 122", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation Window", "Project Description/ Comments": "Install terminal equipment at S3740 substation 345 kV to support a new 345 kV line from S3454 to S3740."}, {"Project Name": "Sub - Cleo Corner 69 kV & Cleo Junction 69 kV - Cleo Corner 69 kV Terminal Upgrades", "SUB_1": "Cleo Corner", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "In Service", "Planned Year": "2023", "Description": "Upgrade any necessary terminal equipment at the Cleo Corner 69 kV substation", "SPP NTC ID": "210656.0", "PID": "92184.0", "UID": "143786.0", "State(s)": "OK", "Upgrade Name": "Cleo Corner 69 kV Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "2023-03-01 00:00:00", "RTO Determined Need Date": "2023-01-01 00:00:00", "Letter of Notification Date": "2022-03-11 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "168228.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "172433.7", "Current Cost Estimate": "168228.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 129", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "In Service", "Project Description/ Comments": "Upgrade any necessary terminal equipment at the Cleo Corner 69 kV substation"}, {"Project Name": "Multi - Rocky Point - OG&E Marietta  - WFEC  Marietta 138 kV Rebuild - Marietta Tap (OKGE) \u2013 Marietta Switchyard (WFEC)  138 kV Ckt 1 New Line (OGE)", "SUB_1": "Marietta Tap (OKGE) \u2013 Marietta Switchyard (WFEC)", "SUB_2": "", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Build new 2.1 mile 138 kV line from Marietta Tap (OKGE) \u2013 Marietta Switchyard (WFEC)", "SPP NTC ID": "210656.0", "PID": "92190.0", "UID": "143806.0", "State(s)": "OK/", "Upgrade Name": "Marietta Tap (OKGE) \u2013 Marietta Switchyard (WFEC)  138 kV Ckt 1 New Line (OGE)", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-12-16 00:00:00", "RTO Determined Need Date": "2023-06-01 00:00:00", "Letter of Notification Date": "2022-03-11 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "1575000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "1654734.375", "Current Cost Estimate": "892961.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 130", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Build new 2.1 mile 138 kV line from Marietta Tap (OKGE) \u2013 Marietta Switchyard (WFEC)"}, {"Project Name": "Multi - Rocky Point - OG&E Marietta  - WFEC  Marietta 138 kV Rebuild - Marietta 2 138 kV Voltage Conversion", "SUB_1": "Marietta 2", "SUB_2": "", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Convert the Marietta 2 substation from 69 kV to 138 kV and install terminal equipment to support a new 138 kV  line from Marietta 4", "SPP NTC ID": "210656.0", "PID": "92190.0", "UID": "143815.0", "State(s)": "OK/", "Upgrade Name": "Marietta 2 138 kV Voltage Conversion", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-12-16 00:00:00", "RTO Determined Need Date": "2023-06-01 00:00:00", "Letter of Notification Date": "2022-03-11 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "5000000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "5253125.0", "Current Cost Estimate": "3340351.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 131", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Convert the Marietta 2 substation from 69 kV to 138 kV and install terminal equipment to support a new 138 kV  line from Marietta 4"}, {"Project Name": "Multi - Rocky Point - OG&E Marietta  - WFEC  Marietta 138 kV Rebuild - Rocky Point - Marietta 2 138 kV Ckt 1 Rebuild", "SUB_1": "Rocky Point", "SUB_2": "Marietta 2", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Rebuild the existing 69 kV line from Rocky Point to Marietta 2 as a 138 kV line", "SPP NTC ID": "210656.0", "PID": "92190.0", "UID": "143816.0", "State(s)": "OK", "Upgrade Name": "Rocky Point - Marietta 2 138 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-12-16 00:00:00", "RTO Determined Need Date": "2023-06-01 00:00:00", "Letter of Notification Date": "2022-03-11 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "8806000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "9251803.75", "Current Cost Estimate": "29559659.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 132", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Rebuild the existing 69 kV line from Rocky Point to Marietta 2 as a 138 kV line"}, {"Project Name": "Multi - Rocky Point - OG&E Marietta  - WFEC  Marietta 138 kV Rebuild - Rocky Point 69 kV Replace Relays", "SUB_1": "Rocky Point", "SUB_2": "", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "Delay - Mitigation Window", "Planned Year": "2024", "Description": "Replace the existing relays at Rocky Point", "SPP NTC ID": "210656.0", "PID": "92190.0", "UID": "143817.0", "State(s)": "OK", "Upgrade Name": "Rocky Point 69 kV Replace Relays", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-12-16 00:00:00", "RTO Determined Need Date": "2023-06-01 00:00:00", "Letter of Notification Date": "2022-03-11 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "250000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "262656.25", "Current Cost Estimate": "230807.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 133", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation Window", "Project Description/ Comments": "Replace the existing relays at Rocky Point"}, {"Project Name": "Multi - Rocky Point - OG&E Marietta  - WFEC  Marietta 138 kV Rebuild - Marietta Switchyard 138 kV Ckt 1 Terminal Equipment", "SUB_1": "Marietta Switchyard", "SUB_2": "", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation Window", "Planned Year": "2023", "Description": "Install terminal equipment at WFEC Marietta Switch to support a new 138 kV line from OG&E Marietta.", "SPP NTC ID": "210657.0", "PID": "92190.0", "UID": "144173.0", "State(s)": "OK", "Upgrade Name": "Marietta Switchyard 138 kV Ckt 1 Terminal Equipment", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2023-06-01 00:00:00", "RTO Determined Need Date": "2023-06-01 00:00:00", "Letter of Notification Date": "2022-03-11 00:00:00", "Source Study": "2021 ITP", "Baseline Cost Estimate": "736000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "754400.0", "Current Cost Estimate": "736000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 140", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation Window", "Project Description/ Comments": "Install terminal equipment at WFEC Marietta Switch to support a new 138 kV line from OG&E Marietta."}, {"Project Name": "Sub - Fargo 230 kV Terminal Upgrade", "SUB_1": "FARGO", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "230", "ISO/RTO": "SPP", "Utility": "WAPA", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Upgrade terminal conductor at Fargo 230 kV substation to support the line to Sheyenne", "SPP NTC ID": "210715.0", "PID": "92394.0", "UID": "156282.0", "State(s)": "ND", "Upgrade Name": "Fargo 230 kV Terminal Upgrade", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-12-31 00:00:00", "RTO Determined Need Date": "2024-06-01 00:00:00", "Letter of Notification Date": "2022-12-09 00:00:00", "Source Study": "2022 ITP", "Baseline Cost Estimate": "3119998.0", "Baseline Cost Estimate Year": "2023.0", "Baseline Cost Estimate with Escalation": "3197997.95", "Current Cost Estimate": "3277470.0", "From Bus Number": "652435.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: FARGO.", "Matched Terminals": "FARGO", "Source": "2024 SPP Transmission Expansion Plan project list, source row 162", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Upgrade terminal conductor at Fargo 230 kV substation to support the line to Sheyenne"}, {"Project Name": "Multi - Siloam Springs-Siloam Springs City 161 kV Terminal Upgrades - Siloam Springs 161 kV Terminal Upgrade", "SUB_1": "Siloam Springs", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Upgrade terminal equipment at Siloam Springs 161 kV substation", "SPP NTC ID": "210708.0", "PID": "92393.0", "UID": "156293.0", "State(s)": "AR", "Upgrade Name": "Siloam Springs 161 kV Terminal Upgrade", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-10-11 00:00:00", "RTO Determined Need Date": "2024-06-01 00:00:00", "Letter of Notification Date": "2022-12-09 00:00:00", "Source Study": "2022 ITP", "Baseline Cost Estimate": "698030.0", "Baseline Cost Estimate Year": "2023.0", "Baseline Cost Estimate with Escalation": "715480.75", "Current Cost Estimate": "698030.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Siloam Springs.", "Matched Terminals": "Siloam Springs", "Source": "2024 SPP Transmission Expansion Plan project list, source row 165", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Upgrade terminal equipment at Siloam Springs 161 kV substation"}, {"Project Name": "Multi - Siloam Springs-Siloam Springs City 161 kV Terminal Upgrades", "SUB_1": "Siloam Springs City", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "GRDA", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2024", "Description": "Upgrade terminal equipment at Siloam Springs City 161 kV substation", "SPP NTC ID": "210711.0", "PID": "92393.0", "UID": "156294.0", "State(s)": "AR", "Upgrade Name": "Siloam Springs City 161 kV Terminal Upgrade", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-06-01 00:00:00", "RTO Determined Need Date": "2024-06-01 00:00:00", "Letter of Notification Date": "2022-12-09 00:00:00", "Source Study": "2022 ITP", "Baseline Cost Estimate": "324000.0", "Baseline Cost Estimate Year": "2023.0", "Baseline Cost Estimate with Escalation": "332100.0", "Current Cost Estimate": "324000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 166", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Upgrade terminal equipment at Siloam Springs City 161 kV substation"}, {"Project Name": "Line - 36th & Lewis - 52nd & Delaware Tap 138 kV Rebuild - 36th & Lewis - 52nd & Delaware Tap 138 kV Ckt 1 Rebuild", "SUB_1": "36th & Lewis", "SUB_2": "52nd & Delaware Tap", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2029", "Description": "Rebuild 138 kV line from 36th & Lewis to 52nd & Delaware Tap", "SPP NTC ID": "210708.0", "PID": "92386.0", "UID": "156299.0", "State(s)": "OK", "Upgrade Name": "36th & Lewis - 52nd & Delaware Tap 138 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2029-05-31 00:00:00", "RTO Determined Need Date": "2027-06-01 00:00:00", "Letter of Notification Date": "2022-12-09 00:00:00", "Source Study": "2022 ITP", "Baseline Cost Estimate": "951250.0", "Baseline Cost Estimate Year": "2023.0", "Baseline Cost Estimate with Escalation": "975031.25", "Current Cost Estimate": "4951250.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 167", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Rebuild 138 kV line from 36th & Lewis to 52nd & Delaware Tap"}, {"Project Name": "Line - 36th & Lewis - 52nd & Delaware Tap 138 kV Rebuild - 36th & Lewis 138 kV Ckt 1 Terminal Upgrade", "SUB_1": "36th & LEWIS", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2029", "Description": "Replace wave traps at  36th & Lewis 138 kV substation", "SPP NTC ID": "210708.0", "PID": "92386.0", "UID": "156300.0", "State(s)": "OK", "Upgrade Name": "36th & Lewis 138 kV Ckt 1 Terminal Upgrade", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2029-05-31 00:00:00", "RTO Determined Need Date": "2027-06-01 00:00:00", "Letter of Notification Date": "2022-12-09 00:00:00", "Source Study": "2022 ITP", "Baseline Cost Estimate": "540691.0", "Baseline Cost Estimate Year": "2023.0", "Baseline Cost Estimate with Escalation": "554208.275", "Current Cost Estimate": "540691.0", "From Bus Number": "509800.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 168", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Replace wave traps at  36th & Lewis 138 kV substation"}, {"Project Name": "Line - Eagle - J1 Center 69 kV Rebuild - Eagle  - J1 Center 69 kV Ckt 1 rebuild", "SUB_1": "Eagle", "SUB_2": "J1 Center", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "NIPCO", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2024", "Description": "Rebuild 3.5 mile line from Eagle 69 kV substation to J1 Center 69 kV switching station", "SPP NTC ID": "210712.0", "PID": "92389.0", "UID": "156320.0", "State(s)": "IA", "Upgrade Name": "Eagle  - J1 Center 69 kV Ckt 1 rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-07-01 00:00:00", "RTO Determined Need Date": "2024-06-01 00:00:00", "Letter of Notification Date": "2022-12-09 00:00:00", "Source Study": "2022 ITP", "Baseline Cost Estimate": "1644058.0", "Baseline Cost Estimate Year": "2023.0", "Baseline Cost Estimate with Escalation": "1685159.45", "Current Cost Estimate": "1644058.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Eagle.", "Matched Terminals": "Eagle", "Source": "2024 SPP Transmission Expansion Plan project list, source row 169", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Rebuild 3.5 mile line from Eagle 69 kV substation to J1 Center 69 kV switching station"}, {"Project Name": "Line - Cimarron - Czech Hall 138 kV Ckt 1 - Czech Hall 138 kV Terminal Upgrade", "SUB_1": "CIMARRON 138", "SUB_2": "CZECH HALL 138", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade the switch at Czech Hall 138 kV on  the Cimarron to Czech Hall line to achieve a 388/444/478/478 (SN/SE/WN/WE)  MVA rating.", "SPP NTC ID": "220739.0", "PID": "81700.0", "UID": "122761.0", "State(s)": "OK", "Upgrade Name": "Czech Hall 138 kV Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "69476.0", "From Bus Number": "514898.0", "To Bus Number": "514894.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 181", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade the switch at Czech Hall 138 kV on  the Cimarron to Czech Hall line to achieve a 388/444/478/478 (SN/SE/WN/WE)  MVA rating."}, {"Project Name": "Line - Kerr 161 kV - Maid 161 kV Ckt 1 & Ckt 2 Rebuild - Kerr - Maid 161 kV Ckt 1 Rebuild #2", "SUB_1": "KERR 161", "SUB_2": "MAID 161", "Project Type": "Line Reconductoring", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "GRDA", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "2026", "Description": "Rebuild 5.5 miles of 161 kV Ckt 1 line from Kerr 161 kV substation to Maid 161 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 557 MVA.", "SPP NTC ID": "220741.0", "PID": "92400.0", "UID": "156301.0", "State(s)": "OK/", "Upgrade Name": "Kerr - Maid 161 kV Ckt 1 Rebuild #2", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2026-12-31 00:00:00", "RTO Determined Need Date": "2024-04-01 00:00:00", "Letter of Notification Date": "2023-11-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "4923250.0", "From Bus Number": "512635.0", "To Bus Number": "512648.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 182", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Rebuild 5.5 miles of 161 kV Ckt 1 line from Kerr 161 kV substation to Maid 161 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 557 MVA."}, {"Project Name": "Line - Kerr 161 kV - Maid 161 kV Ckt 1 & Ckt 2 Rebuild - Kerr 161 kV Terminal Equipment", "SUB_1": "KERR 161", "SUB_2": "", "Project Type": "Line Reconductoring", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "GRDA", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "2026", "Description": "Install any necessary terminal equipment at Kerr 161 kV substation to support the line from Kerr 161 kV substation to Maid 161 kV substation with a summer emergency rating of 557 MVA.", "SPP NTC ID": "220741.0", "PID": "92400.0", "UID": "156302.0", "State(s)": "OK", "Upgrade Name": "Kerr 161 kV Terminal Equipment", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2026-12-31 00:00:00", "RTO Determined Need Date": "2024-04-01 00:00:00", "Letter of Notification Date": "2023-11-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "730200.0", "From Bus Number": "512635.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 183", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Install any necessary terminal equipment at Kerr 161 kV substation to support the line from Kerr 161 kV substation to Maid 161 kV substation with a summer emergency rating of 557 MVA."}, {"Project Name": "Line - Kerr 161 kV - Maid 161 kV Ckt 1 & Ckt 2 Rebuild - Maid 161 kV Terminal Equipment", "SUB_1": "MAID 161", "SUB_2": "", "Project Type": "Line Reconductoring", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "GRDA", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Install any necessary terminal equipment at Maid 161 kV substation to support the line from Maid 161 kV substation to Kerr 161 kV substation with a summer emergency rating of 557 MVA", "SPP NTC ID": "220741.0", "PID": "92400.0", "UID": "156303.0", "State(s)": "OK", "Upgrade Name": "Maid 161 kV Terminal Equipment", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2024-04-01 00:00:00", "Letter of Notification Date": "2023-11-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "1107600.0", "From Bus Number": "512648.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 184", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Install any necessary terminal equipment at Maid 161 kV substation to support the line from Maid 161 kV substation to Kerr 161 kV substation with a summer emergency rating of 557 MVA"}, {"Project Name": "Line - Kerr 161 kV - Maid 161 kV Ckt 1 & Ckt 2 Rebuild - Kerr - Maid 161 kV Ckt 2 Rebuild", "SUB_1": "KERR 161", "SUB_2": "MAID 161", "Project Type": "Line Reconductoring", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "GRDA", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "2026", "Description": "Rebuild 5.5 miles of 161 kV Ckt 2 line from Kerr 161 kV to Maid 161 kV and upgrade any necessary terminal equipment to achieve a summer emergency rating of 557 MVA.", "SPP NTC ID": "220741.0", "PID": "92400.0", "UID": "156304.0", "State(s)": "OK/", "Upgrade Name": "Kerr - Maid 161 kV Ckt 2 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2026-12-31 00:00:00", "RTO Determined Need Date": "2024-04-01 00:00:00", "Letter of Notification Date": "2023-11-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "4923250.0", "From Bus Number": "512635.0", "To Bus Number": "512648.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 185", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Rebuild 5.5 miles of 161 kV Ckt 2 line from Kerr 161 kV to Maid 161 kV and upgrade any necessary terminal equipment to achieve a summer emergency rating of 557 MVA."}, {"Project Name": "Line - Kerr 161 kV - Maid 161 kV Ckt 1 & Ckt 2 Rebuild - Kerr 161 kV Terminal Equipment Ckt 2", "SUB_1": "KERR 161", "SUB_2": "", "Project Type": "Line Reconductoring", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "GRDA", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Install any necessary terminal equipment at Kerr 161 kV substation to support the line from Kerr 161 kV substation to Maid 161 kV substation with a summer emergency rating of 557 MVA.", "SPP NTC ID": "220741.0", "PID": "92400.0", "UID": "156305.0", "State(s)": "OK/", "Upgrade Name": "Kerr 161 kV Terminal Equipment Ckt 2", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2024-04-01 00:00:00", "Letter of Notification Date": "2023-11-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "730200.0", "From Bus Number": "512635.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 186", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Install any necessary terminal equipment at Kerr 161 kV substation to support the line from Kerr 161 kV substation to Maid 161 kV substation with a summer emergency rating of 557 MVA."}, {"Project Name": "Line - Kerr 161 kV - Maid 161 kV Ckt 1 & Ckt 2 Rebuild - Maid 161 kV Terminal Upgrade Ckt 2", "SUB_1": "MAID 161", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "GRDA", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Install any necessary terminal equipment at Maid 161 kV substation to support the line from Maid 161 kV substation to Kerr 161 kV substation with a summer emergency rating of 557 MVA.", "SPP NTC ID": "220741.0", "PID": "92400.0", "UID": "156306.0", "State(s)": "OK", "Upgrade Name": "Maid 161 kV Terminal Upgrade Ckt 2", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2024-04-01 00:00:00", "Letter of Notification Date": "2023-11-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "1107600.0", "From Bus Number": "512648.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 187", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Install any necessary terminal equipment at Maid 161 kV substation to support the line from Maid 161 kV substation to Kerr 161 kV substation with a summer emergency rating of 557 MVA."}, {"Project Name": "Sub - Craig 161 kV - Lenexa South 161 kV Ckt 2 Terminal Upgrades - Craig 161 kV Ckt 2 Terminal Upgrade", "SUB_1": "CRAIG 161 KV", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "EM", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Craig 161 kV substation on the Lenexa South to Craig 161 kV line to achieve a summer emergency rating of 557 MVA.", "SPP NTC ID": "220746.0", "PID": "92947.0", "UID": "157202.0", "State(s)": "KS", "Upgrade Name": "Craig 161 kV Ckt 2 Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "1329162.0", "From Bus Number": "542978.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 189", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Craig 161 kV substation on the Lenexa South to Craig 161 kV line to achieve a summer emergency rating of 557 MVA."}, {"Project Name": "Sub - Craig 161 kV - Lenexa South 161 kV Ckt 2 Terminal Upgrades", "SUB_1": "LENEXA SOUTH 161 KV", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "EM", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Lenexa South 161 kV substation on the Craig to Lenexa South 161 kV line to achieve a summer emergency rating of 557 MVA.", "SPP NTC ID": "220746.0", "PID": "92947.0", "UID": "157203.0", "State(s)": "KS", "Upgrade Name": "Lenexa South 161 kV Ckt 2 Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "1329161.0", "From Bus Number": "543038.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 190", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Lenexa South 161 kV substation on the Craig to Lenexa South 161 kV line to achieve a summer emergency rating of 557 MVA."}, {"Project Name": "Line - Flournoy 138 kV- Oak Pan-Harr 138 kV - Longwood 138 kV - Longwood - Oak Pan-Harr 138 kV Ckt 1 Rebuild", "SUB_1": "LONGWOOD 138KV", "SUB_2": "OAK PAN-HARR REC", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Rebuild 1.8 miles of 138 kV line from Longwood 138 kV to Oak Pan-Harr 138 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 324 MVA.", "SPP NTC ID": "220737.0", "PID": "92974.0", "UID": "157263.0", "State(s)": "OK", "Upgrade Name": "Longwood - Oak Pan-Harr 138 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2028-06-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "4070000.0", "From Bus Number": "508808.0", "To Bus Number": "508816.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 199", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Rebuild 1.8 miles of 138 kV line from Longwood 138 kV to Oak Pan-Harr 138 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 324 MVA."}, {"Project Name": "Line - Flournoy 138 kV- Oak Pan-Harr 138 kV - Longwood 138 kV - Longwood 138 kV Terminal Upgrade", "SUB_1": "LONGWOOD 138KV", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Longwood 138 kV substation on the Longwood to Oak Pan-Harr 138 kV line to achieve a summer emergency rating of 324 MVA.", "SPP NTC ID": "220737.0", "PID": "92974.0", "UID": "157264.0", "State(s)": "OK", "Upgrade Name": "Longwood 138 kV Terminal Upgrade", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2028-06-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "150000.0", "From Bus Number": "508808.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 200", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Longwood 138 kV substation on the Longwood to Oak Pan-Harr 138 kV line to achieve a summer emergency rating of 324 MVA."}, {"Project Name": "Line - Flournoy 138 kV- Oak Pan-Harr 138 kV - Longwood 138 kV - Flournoy - Oak Pan-Harr 138 kV Ckt 1 Rebuild", "SUB_1": "FLOURNOY 138KV", "SUB_2": "OAK PAN-HARR REC", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Rebuild 10.4 miles of 138 kV line from Flournoy 138 kV substation to Oak Pan-Harr 138 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 287 MVA.", "SPP NTC ID": "220737.0", "PID": "92974.0", "UID": "157266.0", "State(s)": "OK", "Upgrade Name": "Flournoy - Oak Pan-Harr 138 kV Ckt 1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2028-06-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "15260000.0", "From Bus Number": "507727.0", "To Bus Number": "508816.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 201", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Rebuild 10.4 miles of 138 kV line from Flournoy 138 kV substation to Oak Pan-Harr 138 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 287 MVA."}, {"Project Name": "Sub - Newman Grace Tap - Woodward Nitrogen 69 kV Terminal Upgrade", "SUB_1": "WOODWARD NITROGEN 69", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Woodward Nitrogen 69 kV substation on the Woodward Nitrogen to Newman Grace Tap 69 kV line to achieve a summer emergency rating of 71 MVA.", "SPP NTC ID": "220739.0", "PID": "92980.0", "UID": "157274.0", "State(s)": "OK", "Upgrade Name": "Woodward Nitrogen 69 kV Terminal Upgrade", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2024-06-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "815000.0", "From Bus Number": "514779.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 203", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Woodward Nitrogen 69 kV substation on the Woodward Nitrogen to Newman Grace Tap 69 kV line to achieve a summer emergency rating of 71 MVA."}, {"Project Name": "Sub - Moore Co 115 kV Terminal Upgrade", "SUB_1": "Moore County Interchange West Bus 115 kV", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Moore Co 115 kV substation to achieve a summer emergency rating of 175 MVA.", "SPP NTC ID": "220750.0", "PID": "92989.0", "UID": "157377.0", "State(s)": "TX", "Upgrade Name": "Moore Co 115 kV Terminal Upgrade", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2027-06-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "210000.0", "From Bus Number": "523304.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 206", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Moore Co 115 kV substation to achieve a summer emergency rating of 175 MVA."}, {"Project Name": "Sub -  Anadarko 138 kV - Southwestern 138 kV - Anadarko 138 kV Terminal Upgrade Ckt 1", "SUB_1": "ANADARKO", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade terminal equipment at Anadarko 138 kV substation for the line to Southwestern 138 kV  substation", "SPP NTC ID": "220758.0", "PID": "92992.0", "UID": "157382.0", "State(s)": "OK", "Upgrade Name": "Anadarko 138 kV Terminal Upgrade Ckt 1", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "1000000.0", "From Bus Number": "520814.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 207", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade terminal equipment at Anadarko 138 kV substation for the line to Southwestern 138 kV  substation"}, {"Project Name": "XFR - Fremont 115/69 kV & Sub 976 Terminal Upgrade - Sub 976 115/69 kV Transformer Ckt 2 (69 kV)", "SUB_1": "Fremont", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115/69", "ISO/RTO": "SPP", "Utility": "NPPD", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Install new 115/69 transformer at Fremont 115 kV substation", "SPP NTC ID": "220743.0", "PID": "92993.0", "UID": "157383.0", "State(s)": "NE", "Upgrade Name": "Sub 976 115/69 kV Transformer Ckt 2 (69 kV)", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "5600000.0", "From Bus Number": "640173.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Fremont.", "Matched Terminals": "Fremont", "Source": "2024 SPP Transmission Expansion Plan project list, source row 208", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Install new 115/69 transformer at Fremont 115 kV substation"}, {"Project Name": "XFR - Fremont 115/69 kV & Sub 976 Terminal Upgrade - Fremont 115/69 kV Transformer Ckt 2 (115 kV)", "SUB_1": "Sub 976", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115/69", "ISO/RTO": "SPP", "Utility": "NPPD", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Install 115 kV terminal equipment to support 115/69 transformer at Fremont 115 kV substation", "SPP NTC ID": "220743.0", "PID": "92993.0", "UID": "157384.0", "State(s)": "NE", "Upgrade Name": "Fremont 115/69 kV Transformer Ckt 2 (115 kV)", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "300000.0", "From Bus Number": "647976.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 209", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Install 115 kV terminal equipment to support 115/69 transformer at Fremont 115 kV substation"}, {"Project Name": "Multi - Sub 1214 - 70th & Bluff 161 kV Rebuild - Sub 1214 - 70th & Bluff 161 kV Ckt 1 Rebuild (LES)", "SUB_1": "Sub 1214", "SUB_2": "70th & Bluff", "Project Type": "Line Reconductoring", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "LES", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Rebuild 17.7 miles of 161 kV Ckt 1 line from Sub 1214 161 kV substation to 70th & Bluff161 kV substation with a summer emergency rating of 215 MVA.", "SPP NTC ID": "220745.0", "PID": "92994.0", "UID": "157385.0", "State(s)": "NE", "Upgrade Name": "Sub 1214 - 70th & Bluff 161 kV Ckt 1 Rebuild (LES)", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2027-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "1200000.0", "From Bus Number": "646214.0", "To Bus Number": "650169.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 210", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Rebuild 17.7 miles of 161 kV Ckt 1 line from Sub 1214 161 kV substation to 70th & Bluff161 kV substation with a summer emergency rating of 215 MVA."}, {"Project Name": "Multi - Sub 1214 - 70th & Bluff 161 kV Rebuild - Sub 1214 161 kV  Terminal Upgrade", "SUB_1": "Sub 1214", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "OPPD", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Sub 1214 161 kV substation on the 70th & Bluff to Sub 1214 161 kV line to achieve a summer emergency rating of 215 MVA.", "SPP NTC ID": "220744.0", "PID": "92994.0", "UID": "157386.0", "State(s)": "NE", "Upgrade Name": "Sub 1214 161 kV  Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2027-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "114179.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 211", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Sub 1214 161 kV substation on the 70th & Bluff to Sub 1214 161 kV line to achieve a summer emergency rating of 215 MVA."}, {"Project Name": "Multi - Sub 1214 - 70th & Bluff 161 kV Rebuild - 70th & Bluff 161 kV  Terminal Upgrade", "SUB_1": "70th & Bluff", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "LES", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at 70th & Bluff 161 kV substation on the Sub 1214 to 70th & Bluff 161 kV line to achieve a summer emergency rating of 215 MVA.", "SPP NTC ID": "220745.0", "PID": "92994.0", "UID": "157387.0", "State(s)": "NE", "Upgrade Name": "70th & Bluff 161 kV  Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2027-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "2700000.0", "From Bus Number": "650169.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 212", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at 70th & Bluff 161 kV substation on the Sub 1214 to 70th & Bluff 161 kV line to achieve a summer emergency rating of 215 MVA."}, {"Project Name": "Multi - Southgate - Westmoore Tap - Pennsylvania 138 kV - Westmoore 138 kV Terminal Upgrade #2", "SUB_1": "WESTMOORE 138", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Install any necessary terminal equipment at Westmoore 138 kV substation to support a new line from Westmoore substation to Southgate 138 kV substation with a summer emergency rating of 308 MVA.", "SPP NTC ID": "220739.0", "PID": "92996.0", "UID": "157392.0", "State(s)": "OK", "Upgrade Name": "Westmoore 138 kV Terminal Upgrade #2", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2027-06-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "4790000.0", "From Bus Number": "514887.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 214", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Install any necessary terminal equipment at Westmoore 138 kV substation to support a new line from Westmoore substation to Southgate 138 kV substation with a summer emergency rating of 308 MVA."}, {"Project Name": "Multi - Southgate - Westmoore Tap - Pennsylvania 138 kV - Pennsylvania 138 kV Terminal Upgrade", "SUB_1": "PENNSYLVANIA 138", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Install a 2000 Amp switch at the Pennsylvania 138 kV substation.", "SPP NTC ID": "220739.0", "PID": "92996.0", "UID": "157393.0", "State(s)": "OK", "Upgrade Name": "Pennsylvania 138 kV Terminal Upgrade", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2027-06-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "200000.0", "From Bus Number": "514925.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 215", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Install a 2000 Amp switch at the Pennsylvania 138 kV substation."}, {"Project Name": "Line - Anadarko - Gracemont 138 kV double Ckt 2 & 3 - Gracemont 138 kV Ck 2 Terminal Upgrade", "SUB_1": "Gracemont 138 kV", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "NTC-C Project Estimate Window", "Planned Year": "", "Description": "Install any necessary terminal equipment at Gracemont 138 kV substation to support a second line from Gracemont to  Anadarko 138 kV substation with a summer emergency rating of 286 MVA.", "SPP NTC ID": "220738.0", "PID": "81701.0", "UID": "157395.0", "State(s)": "OK", "Upgrade Name": "Gracemont 138 kV Ck 2 Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-11-14 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "2171478.0", "From Bus Number": "515802.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 216", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC-C Project Estimate Window", "Project Description/ Comments": "Install any necessary terminal equipment at Gracemont 138 kV substation to support a second line from Gracemont to  Anadarko 138 kV substation with a summer emergency rating of 286 MVA."}, {"Project Name": "Line - Anadarko - Gracemont 138 kV double Ckt 2 & 3 - Anadarko 138 kV Ckt 3 Terminal Upgrade", "SUB_1": "ANADARKO", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "NTC-C Project Estimate Window", "Planned Year": "", "Description": "Install any necessary terminal equipment at Anadarko 138 kV substation to support a third line from Anadarko to  Gracemont 138 kV substation with a summer emergency rating of 478 MVA.", "SPP NTC ID": "220754.0", "PID": "81701.0", "UID": "157396.0", "State(s)": "OK", "Upgrade Name": "Anadarko 138 kV Ckt 3 Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-11-14 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "2500000.0", "From Bus Number": "520814.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 217", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC-C Project Estimate Window", "Project Description/ Comments": "Install any necessary terminal equipment at Anadarko 138 kV substation to support a third line from Anadarko to  Gracemont 138 kV substation with a summer emergency rating of 478 MVA."}, {"Project Name": "Multi - Sub 1214 - 70th & Bluff 161 kV Rebuild - 70th & Bluff 161/115 kV Transformer Ckt 1 (115 kV)", "SUB_1": "70th & Bluff", "SUB_2": "", "Project Type": "Line Reconductoring", "Voltage (kV)": "161/115", "ISO/RTO": "SPP", "Utility": "LES", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade 161/115 transformer Ckt 1 at 70th & Bluff 115 kV substation to achieve a summer emergency rating of 215 MVA.", "SPP NTC ID": "220745.0", "PID": "92994.0", "UID": "157397.0", "State(s)": "NE", "Upgrade Name": "70th & Bluff 161/115 kV Transformer Ckt 1 (115 kV)", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2027-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "4900000.0", "From Bus Number": "650169.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 218", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade 161/115 transformer Ckt 1 at 70th & Bluff 115 kV substation to achieve a summer emergency rating of 215 MVA."}, {"Project Name": "Sub - Blackberry - Neosho 345 kV Terminal Equipment - Neosho  345 kV Terminal Upgrade", "SUB_1": "NEOSHO 345 KV", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "EKC", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Install any necessary terminal equipment at Neosho 345 kV substation on the Neosho to Blackberry 345 kV line to achieve a summer emergency rating of 870 MVA.", "SPP NTC ID": "220749.0", "PID": "92999.0", "UID": "157403.0", "State(s)": "KS", "Upgrade Name": "Neosho  345 kV Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "3415129.0", "From Bus Number": "532793.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 219", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Install any necessary terminal equipment at Neosho 345 kV substation on the Neosho to Blackberry 345 kV line to achieve a summer emergency rating of 870 MVA."}, {"Project Name": "Sub - Butler  138 kV - Midian  138 kV Terminal Upgrade - Butler  138 kV  Terminal Upgrade", "SUB_1": "BUTLER 138 KV", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "EKC", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Butler 138 kV substation on the Butler to Midian 138 kV line to achieve a summer emergency rating of 286 MVA.", "SPP NTC ID": "220749.0", "PID": "93000.0", "UID": "157405.0", "State(s)": "KS", "Upgrade Name": "Butler  138 kV  Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "1329161.0", "From Bus Number": "532987.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 220", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Butler 138 kV substation on the Butler to Midian 138 kV line to achieve a summer emergency rating of 286 MVA."}, {"Project Name": "Sub - Butler  138 kV - Midian  138 kV Terminal Upgrade - Midian  138 kV Ckt 1  Terminal Upgrade", "SUB_1": "MIDIAN 138 KV", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "EKC", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Midian 138 kV substation on the Midian to Butler 138 kV line to achieve a summer emergency rating of 286 MVA.", "SPP NTC ID": "220749.0", "PID": "93000.0", "UID": "157406.0", "State(s)": "KS", "Upgrade Name": "Midian  138 kV Ckt 1  Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "1329161.0", "From Bus Number": "532990.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 221", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Midian 138 kV substation on the Midian to Butler 138 kV line to achieve a summer emergency rating of 286 MVA."}, {"Project Name": "Line - Pine & Peoria Tap 138 kV - 46Th Street Tap 138 kV-Tulsa North 138 kV  Rebuild - Pine & Peoria Tap - 46Th Street Tap 138 kV Ckt 1 Rebuild", "SUB_1": "PINE & PEORIA TAP", "SUB_2": "46Th Street Tap", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Rebuild 0.5 miles of 138 kV Ckt 1 line from Pine & Peoria Tap 138 kV substation to 46Th Street Tap 138 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 347 MVA.", "SPP NTC ID": "220737.0", "PID": "93019.0", "UID": "157475.0", "State(s)": "OK", "Upgrade Name": "Pine & Peoria Tap - 46Th Street Tap 138 kV Ckt 1 Rebuild", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "1481809.0", "From Bus Number": "509863.0", "To Bus Number": "509900.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 222", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Rebuild 0.5 miles of 138 kV Ckt 1 line from Pine & Peoria Tap 138 kV substation to 46Th Street Tap 138 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 347 MVA."}, {"Project Name": "Line - Pine & Peoria Tap 138 kV - 46Th Street Tap 138 kV-Tulsa North 138 kV  Rebuild - Tulsa North - 46Th Street Tap 138 kV Ckt 1 Rebuild", "SUB_1": "TULSA NORTH", "SUB_2": "46Th Street Tap", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Rebuild 5.2 miles of 138 kV Ckt 1 line from Tulsa North 138 kV substation to 46th Street Tap138 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 347 MVA.", "SPP NTC ID": "220737.0", "PID": "93019.0", "UID": "157517.0", "State(s)": "OK", "Upgrade Name": "Tulsa North - 46Th Street Tap 138 kV Ckt 1 Rebuild", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "14714997.0", "From Bus Number": "509817.0", "To Bus Number": "509900.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 223", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Rebuild 5.2 miles of 138 kV Ckt 1 line from Tulsa North 138 kV substation to 46th Street Tap138 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 347 MVA."}, {"Project Name": "Line - Pine & Peoria Tap 138 kV - 46Th Street Tap 138 kV-Tulsa North 138 kV  Rebuild - Tulsa North 138 kV Terminal Upgrade", "SUB_1": "TULSA NORTH", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Tulsa North 138 kV substation on the 46th Street Tap to Tulsa North 138 kV line to achieve a summer emergency rating of 347 MVA.", "SPP NTC ID": "220737.0", "PID": "93019.0", "UID": "157518.0", "State(s)": "OK", "Upgrade Name": "Tulsa North 138 kV Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "150000.0", "From Bus Number": "509817.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 224", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Tulsa North 138 kV substation on the 46th Street Tap to Tulsa North 138 kV line to achieve a summer emergency rating of 347 MVA."}, {"Project Name": "Line - Osage - Webb City Tap - Shidler 138 kV Rebuild - Shidler - Webb City Tap 138 kV Ckt 1 Rebuild", "SUB_1": "WEBB CITY TAP", "SUB_2": "SHIDLER", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "NTC-C Project Estimate Window", "Planned Year": "", "Description": "Rebuild 2.2 miles of 138 kV line from Shidler 138 kV substation to Webb City Tap 138 kV and upgrade any necessary terminal equipment to achieve a summer emergency rating of 561 MVA.", "SPP NTC ID": "220736.0", "PID": "93038.0", "UID": "157526.0", "State(s)": "OK", "Upgrade Name": "Shidler - Webb City Tap 138 kV Ckt 1 Rebuild", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-11-14 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "4718963.0", "From Bus Number": "510376.0", "To Bus Number": "510403.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: SHIDLER.", "Matched Terminals": "SHIDLER", "Source": "2024 SPP Transmission Expansion Plan project list, source row 225", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC-C Project Estimate Window", "Project Description/ Comments": "Rebuild 2.2 miles of 138 kV line from Shidler 138 kV substation to Webb City Tap 138 kV and upgrade any necessary terminal equipment to achieve a summer emergency rating of 561 MVA."}, {"Project Name": "Line - Osage - Webb City Tap - Shidler 138 kV Rebuild - Webb City Tap 138 kV  Terminal Upgrade", "SUB_1": "WEBB CITY TAP", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "NTC-C Project Estimate Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Webb City Tap 138 kV substation on the Shidler to Webb City 138 kV line to achieve a summer emergency rating of 561 MVA.", "SPP NTC ID": "220736.0", "PID": "93038.0", "UID": "157527.0", "State(s)": "OK", "Upgrade Name": "Webb City Tap 138 kV  Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-11-14 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "902559.0", "From Bus Number": "510376.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 226", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC-C Project Estimate Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Webb City Tap 138 kV substation on the Shidler to Webb City 138 kV line to achieve a summer emergency rating of 561 MVA."}, {"Project Name": "Line - Osage - Webb City Tap - Shidler 138 kV Rebuild - Shidler 138 kV Terminal Upgrade", "SUB_1": "SHIDLER", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "NTC-C Project Estimate Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Shidler 138 kV substation on the Webb City Tap to Shidler 138 kV line to achieve a summer emergency rating of 561 MVA.", "SPP NTC ID": "220736.0", "PID": "93038.0", "UID": "157528.0", "State(s)": "OK", "Upgrade Name": "Shidler 138 kV Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-11-14 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "150000.0", "From Bus Number": "510403.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: SHIDLER.", "Matched Terminals": "SHIDLER", "Source": "2024 SPP Transmission Expansion Plan project list, source row 227", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC-C Project Estimate Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Shidler 138 kV substation on the Webb City Tap to Shidler 138 kV line to achieve a summer emergency rating of 561 MVA."}, {"Project Name": "Line - Osage - Webb City Tap - Shidler 138 kV Rebuild - Webb City Tap - Osage 138 kV Ckt 1 Rebuild (AEP)", "SUB_1": "WEBB CITY TAP", "SUB_2": "OSAGE  138", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "NTC-C Project Estimate Window", "Planned Year": "", "Description": "Rebuild 22.2 miles of 138 kV line from Webb City Tap 138 kV substation to Osage 138 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 561 MVA.", "SPP NTC ID": "220736.0", "PID": "93038.0", "UID": "157529.0", "State(s)": "OK", "Upgrade Name": "Webb City Tap - Osage 138 kV Ckt 1 Rebuild (AEP)", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-11-14 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "4765631.0", "From Bus Number": "510376.0", "To Bus Number": "514743.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 228", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC-C Project Estimate Window", "Project Description/ Comments": "Rebuild 22.2 miles of 138 kV line from Webb City Tap 138 kV substation to Osage 138 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 561 MVA."}, {"Project Name": "Line - Osage - Webb City Tap - Shidler 138 kV Rebuild - Osage 138 kV Terminal Upgrade", "SUB_1": "OSAGE  138", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "NTC-C Project Estimate Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Osage 138 kV substation on the Osage to Webb City Tap 138 kV line to achieve a summer emergency rating of 561 MVA.", "SPP NTC ID": "220738.0", "PID": "93038.0", "UID": "157530.0", "State(s)": "OK", "Upgrade Name": "Osage 138 kV Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-11-14 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "4500000.0", "From Bus Number": "514743.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 229", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC-C Project Estimate Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Osage 138 kV substation on the Osage to Webb City Tap 138 kV line to achieve a summer emergency rating of 561 MVA."}, {"Project Name": "Line - Osage - Webb City Tap - Shidler 138 kV Rebuild - Webb City Tap 138 kV Terminal Upgrade #2", "SUB_1": "WEBB CITY TAP", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "", "Status": "NTC-C Project Estimate Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Webb City Tap 138 kV substation on the Webb City Tap to Osage 138 kV line to achieve a summer emergency rating of 561 MVA.", "SPP NTC ID": "220736.0", "PID": "93038.0", "UID": "157534.0", "State(s)": "OK", "Upgrade Name": "Webb City Tap 138 kV Terminal Upgrade #2", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-11-14 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "902559.0", "From Bus Number": "510376.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 230", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC-C Project Estimate Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Webb City Tap 138 kV substation on the Webb City Tap to Osage 138 kV line to achieve a summer emergency rating of 561 MVA."}, {"Project Name": "Multi- Gerald Gentleman Station - Ogallala 230 kV Terminal Upgrades - Gerald Gentleman Station - Ogallala 230 kV Line & Terminal Upgrades", "SUB_1": "Gerald Gentleman Station", "SUB_2": "Ogallala", "Project Type": "Terminal Upgrade", "Voltage (kV)": "230", "ISO/RTO": "SPP", "Utility": "NPPD", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Gerald Gentleman Station 230 kV substation on the Gerald Gentleman Station to Ogallala 230 kV line to achieve a summer emergency rating of 435 MVA.", "SPP NTC ID": "220743.0", "PID": "93042.0", "UID": "157594.0", "State(s)": "NE", "Upgrade Name": "Gerald Gentleman Station - Ogallala 230 kV Line & Terminal Upgrades", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-11-14 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "1600000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Ogallala.", "Matched Terminals": "Ogallala", "Source": "2024 SPP Transmission Expansion Plan project list, source row 235", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Gerald Gentleman Station 230 kV substation on the Gerald Gentleman Station to Ogallala 230 kV line to achieve a summer emergency rating of 435 MVA."}, {"Project Name": "Multi- Gerald Gentleman Station - Ogallala 230 kV Terminal Upgrades", "SUB_1": "Ogallala", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "230", "ISO/RTO": "SPP", "Utility": "NPPD", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Ogallala 230 kV substation on the Ogallala to Gerald Gentleman Station 230 kV line to achieve a summer emergency rating of 435 MVA.", "SPP NTC ID": "220743.0", "PID": "93042.0", "UID": "157595.0", "State(s)": "NE", "Upgrade Name": "Ogallala 230 kV Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-11-14 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "100000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Ogallala.", "Matched Terminals": "Ogallala", "Source": "2024 SPP Transmission Expansion Plan project list, source row 236", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Ogallala 230 kV substation on the Ogallala to Gerald Gentleman Station 230 kV line to achieve a summer emergency rating of 435 MVA."}, {"Project Name": "Line - Huron 'B' Tap 115 kV - Huron 115 kV - Huron West Park 115 kV Rebuild - Huron West Park 115 kV Terminal Upgrade", "SUB_1": "HURON WEST PARK", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "NWE", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Huron West Park 115 kV substation on the Huron West Park to Huron 'B' Tap 115 kV line to achieve a summer emergency rating of 239 MVA.", "SPP NTC ID": "220742.0", "PID": "93101.0", "UID": "157721.0", "State(s)": "SD", "Upgrade Name": "Huron West Park 115 kV Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "393298.0", "From Bus Number": "660003.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 241", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Huron West Park 115 kV substation on the Huron West Park to Huron 'B' Tap 115 kV line to achieve a summer emergency rating of 239 MVA."}, {"Project Name": "Line - Huron 'B' Tap 115 kV - Huron 115 kV - Huron West Park 115 kV Rebuild - Huron B Tap 115 kV Terminal Upgrade", "SUB_1": "WEST PARK B TAP", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "NWE", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Huron B Tap 115 kV substation on the Huron B Tap to Huron 115 kV line to achieve a summer emergency rating of 239 MVA.", "SPP NTC ID": "220742.0", "PID": "93101.0", "UID": "157724.0", "State(s)": "SD", "Upgrade Name": "Huron B Tap 115 kV Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "393298.0", "From Bus Number": "660009.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 242", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Huron B Tap 115 kV substation on the Huron B Tap to Huron 115 kV line to achieve a summer emergency rating of 239 MVA."}, {"Project Name": "Line - Osage - Webb City Tap - Shidler 138 kV Rebuild - Webb City Tap - Osage   138 kV Ckt 1  Rebuild (OGE)", "SUB_1": "WEBB CITY TAP", "SUB_2": "OSAGE  138", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "NTC-C Project Estimate Window", "Planned Year": "", "Description": "Rebuild 20 miles of 138 kV line from Webb City Tap 138 kV substation to Osage 138 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 561 MV", "SPP NTC ID": "220738.0", "PID": "93038.0", "UID": "157880.0", "State(s)": "OK", "Upgrade Name": "Webb City Tap - Osage   138 kV Ckt 1  Rebuild (OGE)", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-11-14 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "28250000.0", "From Bus Number": "510376.0", "To Bus Number": "514743.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 245", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "25000000.0", "Project Status": "NTC-C Project Estimate Window", "Project Description/ Comments": "Rebuild 20 miles of 138 kV line from Webb City Tap 138 kV substation to Osage 138 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 561 MV"}, {"Project Name": "Line - Huron 'B' Tap 115 kV - Huron 115 kV - Huron West Park 115 kV Rebuild - Huron - Huron West Park 115 kV Ckt 1 Rebuild (NWE)", "SUB_1": "HURON", "SUB_2": "HURON WEST PARK", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "NWE", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Rebuild 10.4 mile Ckt 1 line from Huron 115 kV substation to Huron West Park 115 kV substation", "SPP NTC ID": "220742.0", "PID": "93101.0", "UID": "157891.0", "State(s)": "SD", "Upgrade Name": "Huron - Huron West Park 115 kV Ckt 1 Rebuild (NWE)", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "11554745.0", "From Bus Number": "652515.0", "To Bus Number": "660003.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: HURON.", "Matched Terminals": "HURON", "Source": "2024 SPP Transmission Expansion Plan project list, source row 246", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Rebuild 10.4 mile Ckt 1 line from Huron 115 kV substation to Huron West Park 115 kV substation"}, {"Project Name": "Line - Huron 'B' Tap 115 kV - Huron 115 kV - Huron West Park 115 kV Rebuild - Huron - Huron 'B' Tap 115 kV Ckt 1 Rebuild (NWE)", "SUB_1": "HURON", "SUB_2": "WEST PARK B TAP", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "NWE", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Rebuild 0.2 mile Ckt 1 line from Huron 115 kV substation to Huron 'B' Tap 115 kV substation", "SPP NTC ID": "220742.0", "PID": "93101.0", "UID": "157892.0", "State(s)": "SD", "Upgrade Name": "Huron - Huron 'B' Tap 115 kV Ckt 1 Rebuild (NWE)", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "207080.0", "From Bus Number": "652515.0", "To Bus Number": "660009.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: HURON.", "Matched Terminals": "HURON", "Source": "2024 SPP Transmission Expansion Plan project list, source row 247", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Rebuild 0.2 mile Ckt 1 line from Huron 115 kV substation to Huron 'B' Tap 115 kV substation"}, {"Project Name": "Line - Gavins Point 115 kV - Yankton Junction 115 kV Rebuild - Gavins Point - Yankton Junction 115 kV Ckt 1 Rebuild (WAPA)", "SUB_1": "GAVINS POINT", "SUB_2": "YANKON JCT", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "WAPA", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Rebuild 4 miles of 115 kV Ckt 1 line from Gavins Point 115 kV substation to Yankton Junction 115 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 239 MVA.", "SPP NTC ID": "220748.0", "PID": "93171.0", "UID": "157946.0", "State(s)": "NE", "Upgrade Name": "Gavins Point - Yankton Junction 115 kV Ckt 1 Rebuild (WAPA)", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "4000000.0", "From Bus Number": "652511.0", "To Bus Number": "660006.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: GAVINS POINT.", "Matched Terminals": "GAVINS POINT", "Source": "2024 SPP Transmission Expansion Plan project list, source row 250", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Rebuild 4 miles of 115 kV Ckt 1 line from Gavins Point 115 kV substation to Yankton Junction 115 kV substation and upgrade any necessary terminal equipment to achieve a summer emergency rating of 239 MVA."}, {"Project Name": "Line - Gavins Point 115 kV - Yankton Junction 115 kV Rebuild - Gavins Point 115 kV Terminal Upgrade", "SUB_1": "GAVINS POINT", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "WAPA", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Gavin Point 115 kV substation on the Gavins Point  to Yankton Junction 115 kV line to achieve a summer emergency rating of 239 MVA.", "SPP NTC ID": "220748.0", "PID": "93171.0", "UID": "157948.0", "State(s)": "NE", "Upgrade Name": "Gavins Point 115 kV Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "264000.0", "From Bus Number": "652511.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: GAVINS POINT.", "Matched Terminals": "GAVINS POINT", "Source": "2024 SPP Transmission Expansion Plan project list, source row 251", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Gavin Point 115 kV substation on the Gavins Point  to Yankton Junction 115 kV line to achieve a summer emergency rating of 239 MVA."}, {"Project Name": "Line - Gavins Point 115 kV - Yankton Junction 115 kV Rebuild - Yankton Junction 115 kV Ckt 1 Terminal Upgrade", "SUB_1": "YANKON JCT", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "NWE", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Yankton Junction 115 kV substation on the Yankton Junction to Gavins Point 115 kV line to achieve a summer emergency rating of 239 MVA.", "SPP NTC ID": "220742.0", "PID": "93171.0", "UID": "157949.0", "State(s)": "SD", "Upgrade Name": "Yankton Junction 115 kV Ckt 1 Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "393298.0", "From Bus Number": "660006.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 252", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Yankton Junction 115 kV substation on the Yankton Junction to Gavins Point 115 kV line to achieve a summer emergency rating of 239 MVA."}, {"Project Name": "XFR - Fremont 115/69 kV & Sub 976 Terminal Upgrade - Sub 976 69 kV Terminal Equipment", "SUB_1": "Sub 976", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "OPPD", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Install 69 kV terminal equipment at Sub 976 to support a new 115/69 kV transformer", "SPP NTC ID": "220744.0", "PID": "92993.0", "UID": "158445.0", "State(s)": "NE", "Upgrade Name": "Sub 976 69 kV Terminal Equipment", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "165695.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 255", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Install 69 kV terminal equipment at Sub 976 to support a new 115/69 kV transformer"}, {"Project Name": "Sub - Benton 345 kV - Wichita 345 kV Terminal Upgrades - Benton 345 kV Terminal Upgrade", "SUB_1": "Benton", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "EKC", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Benton 345 kV substation on the Benton to Wichita 345 kV line to achieve a summer emergency rating of 1119 MVA.", "SPP NTC ID": "220749.0", "PID": "93900.0", "UID": "158452.0", "State(s)": "KS", "Upgrade Name": "Benton 345 kV Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-11-14 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "3415129.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Benton.", "Matched Terminals": "Benton", "Source": "2024 SPP Transmission Expansion Plan project list, source row 256", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Benton 345 kV substation on the Benton to Wichita 345 kV line to achieve a summer emergency rating of 1119 MVA."}, {"Project Name": "Sub - Benton 345 kV - Wichita 345 kV Terminal Upgrades", "SUB_1": "Wichita", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "EKC", "Distance (mi)": "", "Status": "NTC - Commitment Window", "Planned Year": "", "Description": "Upgrade any necessary terminal equipment at Wichita 345 kV substation on the Wichita to Benton 345 kV line to achieve a summer emergency rating of 1119 MVA.", "SPP NTC ID": "220749.0", "PID": "93900.0", "UID": "158453.0", "State(s)": "KS", "Upgrade Name": "Wichita 345 kV Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2023-11-14 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "3415129.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Wichita.", "Matched Terminals": "Wichita", "Source": "2024 SPP Transmission Expansion Plan project list, source row 257", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC - Commitment Window", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Wichita 345 kV substation on the Wichita to Benton 345 kV line to achieve a summer emergency rating of 1119 MVA."}, {"Project Name": "Line - Matthewson 345 kV - Redbud 345 kV - Redbud 345 kV Terminal Upgrade", "SUB_1": "ARCADIA  345", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "NTC-C Project Estimate Window", "Planned Year": "", "Description": "Install any necessary terminal equipment at Redbud 345 kV substation to support a new line from Redbud 345 kV substation to Matthewson 345 kV substation with a summer emergency rating of 1792 MVA.", "SPP NTC ID": "220738.0", "PID": "94010.0", "UID": "158573.0", "State(s)": "OK", "Upgrade Name": "Redbud 345 kV Terminal Upgrade", "Project Type (SPP)": "Economic", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "2025-01-01 00:00:00", "Letter of Notification Date": "2023-12-15 00:00:00", "Source Study": "2023 ITP", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "3415129.0", "From Bus Number": "514908.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 258", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "NTC-C Project Estimate Window", "Project Description/ Comments": "Install any necessary terminal equipment at Redbud 345 kV substation to support a new line from Redbud 345 kV substation to Matthewson 345 kV substation with a summer emergency rating of 1792 MVA."}, {"Project Name": "Multi - Sheldon - Monolith 115 kV - Sheldon 115 kV Terminal Upgrades", "SUB_1": "Sheldon", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "NPPD", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Upgrade all terminal equipment in northern half of Sheldon 115 kV substation to achieve Sheldon - Monolith 115 kV line rating of no less than 400/400 MVA", "SPP NTC ID": "200477.0", "PID": "51254.0", "UID": "71968.0", "State(s)": "NE", "Upgrade Name": "Sheldon 115 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-10-01 00:00:00", "RTO Determined Need Date": "2020-12-01 00:00:00", "Letter of Notification Date": "2018-02-21 00:00:00", "Source Study": "DPA-2016-December-703", "Baseline Cost Estimate": "5656017.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "5942352.860625", "Current Cost Estimate": "5428037.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Sheldon.", "Matched Terminals": "Sheldon", "Source": "2024 SPP Transmission Expansion Plan project list, source row 287", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Upgrade all terminal equipment in northern half of Sheldon 115 kV substation to achieve Sheldon - Monolith 115 kV line rating of no less than 400/400 MVA"}, {"Project Name": "Multi - Park Community - Sunshine 138 kV - Omega - Park Community 138 kV Ckt 1 New Line", "SUB_1": "KINGFISHER", "SUB_2": "Park Community", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Closed Out", "Planned Year": "2019", "Description": "Construct new 9.4 mile 138 kV line from Omega - Park Community.  Complete necessary terminal upgrades at Omega.", "SPP NTC ID": "210483.0", "PID": "51282.0", "UID": "72014.0", "State(s)": "OK", "Upgrade Name": "Omega - Park Community 138 kV Ckt 1 New Line", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2019-09-16 00:00:00", "RTO Determined Need Date": "2018-06-01 00:00:00", "Letter of Notification Date": "2018-04-26 00:00:00", "Source Study": "DPA-2017-August-767-774-776", "Baseline Cost Estimate": "4700000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "4817500.0", "Current Cost Estimate": "4700000.0", "From Bus Number": "520964.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: KINGFISHER.", "Matched Terminals": "KINGFISHER", "Source": "2024 SPP Transmission Expansion Plan project list, source row 291", "EPRI Case URL": "", "Number of New": "9.4", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Closed Out", "Project Description/ Comments": "Construct new 9.4 mile 138 kV line from Omega - Park Community.  Complete necessary terminal upgrades at Omega."}, {"Project Name": "Multi - Park Community - Sunshine 138 kV - Omega - Watonga SW 138 kV Ckt 1 Voltage Conversion", "SUB_1": "KINGFISHER", "SUB_2": "WATONGA SW", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "7.9", "Status": "Complete", "Planned Year": "2023", "Description": "Convert 7.9 mile 69 kV line from Omega - Watonga SW to 138 kV.  Complete necessary terminal upgrades at Watonga SW.", "SPP NTC ID": "210483.0", "PID": "51282.0", "UID": "72015.0", "State(s)": "OK", "Upgrade Name": "Omega - Watonga SW 138 kV Ckt 1 Voltage Conversion", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2023-05-31 00:00:00", "RTO Determined Need Date": "2019-06-01 00:00:00", "Letter of Notification Date": "2018-04-26 00:00:00", "Source Study": "DPA-2017-August-767-774-776", "Baseline Cost Estimate": "7950000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "8994695.2695", "Current Cost Estimate": "12428000.0", "From Bus Number": "520964.0", "To Bus Number": "521090.0", "Number of Rebuild/Reconductor": "7.9", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: KINGFISHER.", "Matched Terminals": "KINGFISHER", "Source": "2024 SPP Transmission Expansion Plan project list, source row 292", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "7.9", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Convert 7.9 mile 69 kV line from Omega - Watonga SW to 138 kV.  Complete necessary terminal upgrades at Watonga SW."}, {"Project Name": "Multi - Park Community - Sunshine 138 kV - Okeene - Watonga SW 138 kV Ckt 1 Voltage Conversion", "SUB_1": "OKEENE", "SUB_2": "WATONGA SW", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "13.5", "Status": "Complete", "Planned Year": "2022", "Description": "Convert 17.2 mile 69 kV line from Okeene - Watonga SW to 138 kV. Complete necessary terminal upgrades at Okeene.", "SPP NTC ID": "210669.0", "PID": "51282.0", "UID": "72016.0", "State(s)": "OK", "Upgrade Name": "Okeene - Watonga SW 138 kV Ckt 1 Voltage Conversion", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2022-08-09 00:00:00", "RTO Determined Need Date": "2019-06-01 00:00:00", "Letter of Notification Date": "2022-04-28 00:00:00", "Source Study": "DPA-2017-August-767-774-776", "Baseline Cost Estimate": "8600000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "9492790.854", "Current Cost Estimate": "7520000.0", "From Bus Number": "521016.0", "To Bus Number": "521090.0", "Number of Rebuild/Reconductor": "13.5", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 293", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "13.5", "Final Cost": "", "Project Status": "Complete", "Project Description/ Comments": "Convert 17.2 mile 69 kV line from Okeene - Watonga SW to 138 kV. Complete necessary terminal upgrades at Okeene."}, {"Project Name": "Multi - Park Community - Sunshine 138 kV - Calumet - Watonga SW 138 kV Ckt 1 Voltage Conversion", "SUB_1": "CALUMET", "SUB_2": "WATONGA SW", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "16.8", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Convert 16.8 mile 69 kV line from Calumet - Watonga SW to 138 kV.", "SPP NTC ID": "210483.0", "PID": "51282.0", "UID": "72018.0", "State(s)": "OK", "Upgrade Name": "Calumet - Watonga SW 138 kV Ckt 1 Voltage Conversion", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-11-29 00:00:00", "RTO Determined Need Date": "2019-06-01 00:00:00", "Letter of Notification Date": "2018-04-26 00:00:00", "Source Study": "DPA-2017-August-767-774-776", "Baseline Cost Estimate": "8400000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "9741424.728", "Current Cost Estimate": "8400000.0", "From Bus Number": "520839.0", "To Bus Number": "521090.0", "Number of Rebuild/Reconductor": "16.8", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: CALUMET.", "Matched Terminals": "CALUMET", "Source": "2024 SPP Transmission Expansion Plan project list, source row 294", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "16.8", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Convert 16.8 mile 69 kV line from Calumet - Watonga SW to 138 kV."}, {"Project Name": "Multi - Park Community - Sunshine 138 kV - Calumet - Concho 138 kV Ckt 1 Voltage Conversion", "SUB_1": "CALUMET", "SUB_2": "CONCHO", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Convert 9.0 mile 69 kV line from Calumet - Concho to 138 kV.  Complete necessary terminal upgrades at Concho.", "SPP NTC ID": "210483.0", "PID": "51282.0", "UID": "72019.0", "State(s)": "OK", "Upgrade Name": "Calumet - Concho 138 kV Ckt 1 Voltage Conversion", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-11-30 00:00:00", "RTO Determined Need Date": "2020-06-01 00:00:00", "Letter of Notification Date": "2018-04-26 00:00:00", "Source Study": "DPA-2017-August-767-774-776", "Baseline Cost Estimate": "1250000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "1449616.775", "Current Cost Estimate": "2150000.0", "From Bus Number": "520839.0", "To Bus Number": "520865.0", "Number of Rebuild/Reconductor": "", "Found On DB": "1.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "CALUMET, CONCHO", "Source": "2024 SPP Transmission Expansion Plan project list, source row 295", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "9.0", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Convert 9.0 mile 69 kV line from Calumet - Concho to 138 kV.  Complete necessary terminal upgrades at Concho."}, {"Project Name": "Multi - Park Community - Sunshine 138 kV - Calumet - Cana 138 kV Ckt 1 Voltage Conversion", "SUB_1": "CALUMET", "SUB_2": "Cana", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "9.1", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Convert 9.1 mile 69 kV line from Calumet - Cana to 138 kV.  Complete necessary terminal upgrades at Cana.", "SPP NTC ID": "210483.0", "PID": "51282.0", "UID": "72020.0", "State(s)": "OK", "Upgrade Name": "Calumet - Cana 138 kV Ckt 1 Voltage Conversion", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-04-30 00:00:00", "RTO Determined Need Date": "2020-06-01 00:00:00", "Letter of Notification Date": "2018-04-26 00:00:00", "Source Study": "DPA-2017-August-767-774-776", "Baseline Cost Estimate": "4550000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "5276605.061", "Current Cost Estimate": "4550000.0", "From Bus Number": "520839.0", "To Bus Number": "520502.0", "Number of Rebuild/Reconductor": "9.1", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: CALUMET.", "Matched Terminals": "CALUMET", "Source": "2024 SPP Transmission Expansion Plan project list, source row 296", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "9.1", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Convert 9.1 mile 69 kV line from Calumet - Cana to 138 kV.  Complete necessary terminal upgrades at Cana."}, {"Project Name": "Multi - Park Community - Sunshine 138 kV - Cana - El Reno Jct 138 kV Ckt 1 Voltage Conversion", "SUB_1": "Cana", "SUB_2": "EL RENO", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "3.3", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Convert 3.3 mile 69 kV line from Cana - El Reno Jct to 138 kV.  Complete necessary terminal upgrades at El Reno Jct.", "SPP NTC ID": "210483.0", "PID": "51282.0", "UID": "72022.0", "State(s)": "OK", "Upgrade Name": "Cana - El Reno Jct 138 kV Ckt 1 Voltage Conversion", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-06-30 00:00:00", "RTO Determined Need Date": "2019-06-01 00:00:00", "Letter of Notification Date": "2018-04-26 00:00:00", "Source Study": "DPA-2017-August-767-774-776", "Baseline Cost Estimate": "5650000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "6552267.823", "Current Cost Estimate": "5650000.0", "From Bus Number": "520502.0", "To Bus Number": "520899.0", "Number of Rebuild/Reconductor": "3.3", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: EL RENO.", "Matched Terminals": "EL RENO", "Source": "2024 SPP Transmission Expansion Plan project list, source row 298", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "3.3", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Convert 3.3 mile 69 kV line from Cana - El Reno Jct to 138 kV.  Complete necessary terminal upgrades at El Reno Jct."}, {"Project Name": "Multi - Park Community - Sunshine 138 kV - El Reno - El Reno Jct 138 kV Ckt 1 Voltage Conversion", "SUB_1": "EL RENO SW", "SUB_2": "EL RENO", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2026", "Description": "Convert 6.5 mile 69 kV line from El Reno - El Reno Jct to 138 kV.  Complete necessary terminal upgrades at El Reno.", "SPP NTC ID": "210483.0", "PID": "51282.0", "UID": "72023.0", "State(s)": "OK", "Upgrade Name": "El Reno - El Reno Jct 138 kV Ckt 1 Voltage Conversion", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2026-06-01 00:00:00", "RTO Determined Need Date": "2019-06-01 00:00:00", "Letter of Notification Date": "2018-04-26 00:00:00", "Source Study": "DPA-2017-August-767-774-776", "Baseline Cost Estimate": "4000000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "4638773.68", "Current Cost Estimate": "3500000.0", "From Bus Number": "520892.0", "To Bus Number": "520899.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: EL RENO.", "Matched Terminals": "EL RENO", "Source": "2024 SPP Transmission Expansion Plan project list, source row 299", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Convert 6.5 mile 69 kV line from El Reno - El Reno Jct to 138 kV.  Complete necessary terminal upgrades at El Reno."}, {"Project Name": "Multi - Park Community - Sunshine 138 kV - El Reno - Mustang 138 kV Ckt 1 Voltage Conversion", "SUB_1": "EL RENO SW", "SUB_2": "Mustang", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "21.3", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Convert 21.3 mile 69 kV line from El Reno - Mustang to 138 kV.  Complete necessary terminal upgrades at Mustang.", "SPP NTC ID": "210483.0", "PID": "51282.0", "UID": "72024.0", "State(s)": "OK", "Upgrade Name": "El Reno - Mustang 138 kV Ckt 1 Voltage Conversion", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-04-30 00:00:00", "RTO Determined Need Date": "2019-06-01 00:00:00", "Letter of Notification Date": "2018-04-26 00:00:00", "Source Study": "DPA-2017-August-767-774-776", "Baseline Cost Estimate": "4000000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "4638773.68", "Current Cost Estimate": "12155000.0", "From Bus Number": "520892.0", "To Bus Number": "520412.0", "Number of Rebuild/Reconductor": "21.3", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Mustang.", "Matched Terminals": "Mustang", "Source": "2024 SPP Transmission Expansion Plan project list, source row 300", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "21.3", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Convert 21.3 mile 69 kV line from El Reno - Mustang to 138 kV.  Complete necessary terminal upgrades at Mustang."}, {"Project Name": "Multi - Park Community - Sunshine 138 kV - Mustang - Sara Road 138 kV Ckt 1 Voltage Conversion", "SUB_1": "Mustang", "SUB_2": "MUSTANG", "Project Type": "Terminal Upgrade", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "2.1", "Status": "Delay - Mitigation", "Planned Year": "2023", "Description": "Convert 2.1 mile 69 kV line from Mustang - Sara Road to 138 kV.  Complete necessary terminal upgrades at Sara Road.", "SPP NTC ID": "210483.0", "PID": "51282.0", "UID": "72025.0", "State(s)": "OK", "Upgrade Name": "Mustang - Sara Road 138 kV Ckt 1 Voltage Conversion", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2023-04-30 00:00:00", "RTO Determined Need Date": "2019-06-01 00:00:00", "Letter of Notification Date": "2018-04-26 00:00:00", "Source Study": "DPA-2017-August-767-774-776", "Baseline Cost Estimate": "10650000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "12049497.4365", "Current Cost Estimate": "1172000.0", "From Bus Number": "520412.0", "To Bus Number": "521005.0", "Number of Rebuild/Reconductor": "2.1", "Found On DB": "1.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "Mustang, MUSTANG", "Source": "2024 SPP Transmission Expansion Plan project list, source row 301", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "2.1", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Convert 2.1 mile 69 kV line from Mustang - Sara Road to 138 kV.  Complete necessary terminal upgrades at Sara Road."}, {"Project Name": "Multi - Park Community - Sunshine 138 kV - Sara Road - Sunshine 138 kV Ckt 1 Voltage Conversion", "SUB_1": "MUSTANG", "SUB_2": "SUNSHINE CANYON", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "10.0", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Convert 10.0 mile 69 kV line from Sara Road - Sunshine to 138 kV.", "SPP NTC ID": "210483.0", "PID": "51282.0", "UID": "72026.0", "State(s)": "OK", "Upgrade Name": "Sara Road - Sunshine 138 kV Ckt 1 Voltage Conversion", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-05-30 00:00:00", "RTO Determined Need Date": "2019-06-01 00:00:00", "Letter of Notification Date": "2018-04-26 00:00:00", "Source Study": "DPA-2017-August-767-774-776", "Baseline Cost Estimate": "1050000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "1217678.091", "Current Cost Estimate": "10380000.0", "From Bus Number": "521005.0", "To Bus Number": "521059.0", "Number of Rebuild/Reconductor": "10.0", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: MUSTANG.", "Matched Terminals": "MUSTANG", "Source": "2024 SPP Transmission Expansion Plan project list, source row 302", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "10.0", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Convert 10.0 mile 69 kV line from Sara Road - Sunshine to 138 kV."}, {"Project Name": "Multi - Park Community - Sunshine 138 kV - Cogar - El Reno Jct 138 kV Ckt 1 Voltage Conversion", "SUB_1": "COGAR", "SUB_2": "EL RENO", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "10.6", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Convert 10.6 mile 69 kV line from Cogar - El Reno Jct to 138 kV.", "SPP NTC ID": "210483.0", "PID": "51282.0", "UID": "72027.0", "State(s)": "OK", "Upgrade Name": "Cogar - El Reno Jct 138 kV Ckt 1 Voltage Conversion", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-11-30 00:00:00", "RTO Determined Need Date": "2020-06-01 00:00:00", "Letter of Notification Date": "2018-04-26 00:00:00", "Source Study": "DPA-2017-August-767-774-776", "Baseline Cost Estimate": "5000000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "5798467.1", "Current Cost Estimate": "5300000.0", "From Bus Number": "520859.0", "To Bus Number": "520899.0", "Number of Rebuild/Reconductor": "10.6", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: EL RENO.", "Matched Terminals": "EL RENO", "Source": "2024 SPP Transmission Expansion Plan project list, source row 303", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "10.6", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Convert 10.6 mile 69 kV line from Cogar - El Reno Jct to 138 kV."}, {"Project Name": "Multi - S1361 - S1209 - S1231 Ckt 2 161 kV Reconductor", "SUB_1": "Sub 1209", "SUB_2": "Sub 1231", "Project Type": "Line Reconductoring", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "OPPD", "Distance (mi)": "3.3", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Reconductor 3.3 miles of S1209 - S1231 161 kV Ckt 2", "SPP NTC ID": "210548.0", "PID": "71348.0", "UID": "102163.0", "State(s)": "NE", "Upgrade Name": "S1209 - S1231 Ckt 2 161 kV Reconductor", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-05-15 00:00:00", "RTO Determined Need Date": "2021-06-01 00:00:00", "Letter of Notification Date": "2019-12-13 00:00:00", "Source Study": "DPA-2018-February-841", "Baseline Cost Estimate": "3647471.0", "Baseline Cost Estimate Year": "2019.0", "Baseline Cost Estimate with Escalation": "4126778.635137", "Current Cost Estimate": "3647471.0", "From Bus Number": "646209.0", "To Bus Number": "646231.0", "Number of Rebuild/Reconductor": "3.3", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 322", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Reconductor 3.3 miles of S1209 - S1231 161 kV Ckt 2"}, {"Project Name": "Multi - S3456 - S3458 345 kV, S3455 - S3740 345 kV, S1260 - S1362 161 kV - S3456 to S3458 345 kV Ckt 1 Terminal Upgrades", "SUB_1": "Sub 3456", "SUB_2": "Sub 3458 (Neb Cty)", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "OPPD", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2024", "Description": "The upgrade disconnect switch and associated jumpers on S3456 to S3458 345 kV line to achieve at least a 981 MVA summer emergency rating.", "SPP NTC ID": "210600.0", "PID": "91885.0", "UID": "143178.0", "State(s)": "NE", "Upgrade Name": "S3456 to S3458 345 kV Ckt 1 Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-04-01 00:00:00", "RTO Determined Need Date": "2024-04-01 00:00:00", "Letter of Notification Date": "2021-02-16 00:00:00", "Source Study": "DPA-2018-October-949", "Baseline Cost Estimate": "100000.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "107689.062", "Current Cost Estimate": "100000.0", "From Bus Number": "645456.0", "To Bus Number": "645458.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 324", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "The upgrade disconnect switch and associated jumpers on S3456 to S3458 345 kV line to achieve at least a 981 MVA summer emergency rating."}, {"Project Name": "Multi - S3456 - S3458 345 kV, S3455 - S3740 345 kV, S1260 - S1362 161 kV - S3455 to S3740 345 kV CKT1 Rebuild", "SUB_1": "Sub 3455", "SUB_2": "Sub 3740", "Project Type": "Line Reconductoring", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "OPPD", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2024", "Description": "Replace structures to increase clearance on S3455 to S3740 345 kV CKT1 (approximately 6-7 structures) to achieve a 1112 MVA summer emergency rating.", "SPP NTC ID": "210600.0", "PID": "91885.0", "UID": "143179.0", "State(s)": "NE", "Upgrade Name": "S3455 to S3740 345 kV CKT1 Rebuild", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-04-01 00:00:00", "RTO Determined Need Date": "2024-04-01 00:00:00", "Letter of Notification Date": "2021-02-16 00:00:00", "Source Study": "DPA-2018-October-949", "Baseline Cost Estimate": "600000.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "646134.372", "Current Cost Estimate": "633400.0", "From Bus Number": "645455.0", "To Bus Number": "645740.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 325", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Replace structures to increase clearance on S3455 to S3740 345 kV CKT1 (approximately 6-7 structures) to achieve a 1112 MVA summer emergency rating."}, {"Project Name": "Multi - Lil Axe - Lexington 138 kV Voltage Conversion - Paoli - Lexington kV 138 kV", "SUB_1": "PAOLI", "SUB_2": "LEXINGTON", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2023", "Description": "Rebuild 14.3 miles of 69 kV line from  Paoli to Lexington  to 138 kV", "SPP NTC ID": "210617.0", "PID": "91939.0", "UID": "143253.0", "State(s)": "OK", "Upgrade Name": "Paoli - Lexington kV 138 kV", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2023-12-31 00:00:00", "RTO Determined Need Date": "2021-06-01 00:00:00", "Letter of Notification Date": "2021-10-11 00:00:00", "Source Study": "DPA-2020-May-1203", "Baseline Cost Estimate": "7865000.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "8263165.625", "Current Cost Estimate": "7865000.0", "From Bus Number": "521022.0", "To Bus Number": "520973.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: LEXINGTON.", "Matched Terminals": "LEXINGTON", "Source": "2024 SPP Transmission Expansion Plan project list, source row 327", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Rebuild 14.3 miles of 69 kV line from  Paoli to Lexington  to 138 kV"}, {"Project Name": "Multi - Lil Axe - Lexington 138 kV Voltage Conversion - Lexington - Lil Axe 138 kV", "SUB_1": "LEXINGTON", "SUB_2": "LITTLE AXE", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Rebuild 9.7 miles of 69 kV line from Lexington to Lil Axe to 138 kV", "SPP NTC ID": "210617.0", "PID": "91939.0", "UID": "143254.0", "State(s)": "OK", "Upgrade Name": "Lexington - Lil Axe 138 kV", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-12-31 00:00:00", "RTO Determined Need Date": "2021-06-01 00:00:00", "Letter of Notification Date": "2021-10-11 00:00:00", "Source Study": "DPA-2020-May-1203", "Baseline Cost Estimate": "5340500.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "5751134.35611", "Current Cost Estimate": "5340500.0", "From Bus Number": "520973.0", "To Bus Number": "520976.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: LEXINGTON.", "Matched Terminals": "LEXINGTON", "Source": "2024 SPP Transmission Expansion Plan project list, source row 328", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Rebuild 9.7 miles of 69 kV line from Lexington to Lil Axe to 138 kV"}, {"Project Name": "Multi - Lil Axe - Lexington 138 kV Voltage Conversion - Paoli 138 kV Terminal Upgrades", "SUB_1": "Paoli", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2025", "Description": "Convert 69 kV terminal equipment  at Paoli Switch to 138 kV", "SPP NTC ID": "210617.0", "PID": "91939.0", "UID": "143255.0", "State(s)": "OK", "Upgrade Name": "Paoli 138 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2025-12-31 00:00:00", "RTO Determined Need Date": "2021-06-01 00:00:00", "Letter of Notification Date": "2021-10-11 00:00:00", "Source Study": "DPA-2020-May-1203", "Baseline Cost Estimate": "450000.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "484600.779", "Current Cost Estimate": "450000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 329", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Convert 69 kV terminal equipment  at Paoli Switch to 138 kV"}, {"Project Name": "Multi - Lil Axe - Lexington 138 kV Voltage Conversion - Canadian Switch138 kV Terminal Upgrades", "SUB_1": "Canadian Switch138 kV", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Convert 69 kV terminal equipment at Canadian Switch to 138 kV", "SPP NTC ID": "210617.0", "PID": "91939.0", "UID": "143256.0", "State(s)": "OK", "Upgrade Name": "Canadian Switch138 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-12-31 00:00:00", "RTO Determined Need Date": "2021-06-01 00:00:00", "Letter of Notification Date": "2021-10-11 00:00:00", "Source Study": "DPA-2020-May-1203", "Baseline Cost Estimate": "500000.0", "Baseline Cost Estimate Year": "2021.0", "Baseline Cost Estimate with Escalation": "538445.31", "Current Cost Estimate": "500000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 330", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Convert 69 kV terminal equipment at Canadian Switch to 138 kV"}, {"Project Name": "Multi - Elmore - Bradly 69 kV - Elmore 69 kV Terminal Upgrades", "SUB_1": "Elmore", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "WFEC", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2023", "Description": "Upgrade string bus, jumpers, and any additional terminal equipment at Elmore 69 kV Substation.", "SPP NTC ID": "210665.0", "PID": "92268.0", "UID": "144276.0", "State(s)": "AR", "Upgrade Name": "Elmore 69 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2023-03-30 00:00:00", "RTO Determined Need Date": "2022-06-01 00:00:00", "Letter of Notification Date": "2022-04-18 00:00:00", "Source Study": "DPA-2021-June-1332", "Baseline Cost Estimate": "228000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "233700.0", "Current Cost Estimate": "228000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 338", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Upgrade string bus, jumpers, and any additional terminal equipment at Elmore 69 kV Substation."}, {"Project Name": "Multi - West Oaks - Council - Classen 138 kV Reconductor - West Oaks Terminal Upgrades", "SUB_1": "West Oaks", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2024", "Description": "Upgrade any necessary terminal equipment at West Oaks substation.", "SPP NTC ID": "210664.0", "PID": "92271.0", "UID": "144278.0", "State(s)": "", "Upgrade Name": "West Oaks Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-04-01 00:00:00", "RTO Determined Need Date": "2024-04-01 00:00:00", "Letter of Notification Date": "2022-04-14 00:00:00", "Source Study": "DPA-2021-March-1296", "Baseline Cost Estimate": "400000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "420250.0", "Current Cost Estimate": "400000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 340", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Upgrade any necessary terminal equipment at West Oaks substation."}, {"Project Name": "Multi - West Oaks - Council - Classen 138 kV Reconductor - Classen 138 kV Terminal Upgrades", "SUB_1": "Classen", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2024", "Description": "Upgrade any necessary terminal equipment at Classen substation.", "SPP NTC ID": "210664.0", "PID": "92271.0", "UID": "144279.0", "State(s)": "AR", "Upgrade Name": "Classen 138 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-04-01 00:00:00", "RTO Determined Need Date": "2024-04-01 00:00:00", "Letter of Notification Date": "2022-04-14 00:00:00", "Source Study": "DPA-2021-March-1296", "Baseline Cost Estimate": "600000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "630375.0", "Current Cost Estimate": "600000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 341", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Upgrade any necessary terminal equipment at Classen substation."}, {"Project Name": "Multi - West Oaks - Council - Classen 138 kV Reconductor - Council - Mustang 138 kV Ckt 1 Reconductor", "SUB_1": "Council", "SUB_2": "Mustang", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2024", "Description": "Reconductor of Mustang to Council 138 kV transmission line.", "SPP NTC ID": "210664.0", "PID": "92271.0", "UID": "144280.0", "State(s)": "AR", "Upgrade Name": "Council - Mustang 138 kV Ckt 1 Reconductor", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-04-01 00:00:00", "RTO Determined Need Date": "2024-04-01 00:00:00", "Letter of Notification Date": "2022-04-14 00:00:00", "Source Study": "DPA-2021-March-1296", "Baseline Cost Estimate": "1390000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "1460368.75", "Current Cost Estimate": "1390000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Mustang.", "Matched Terminals": "Mustang", "Source": "2024 SPP Transmission Expansion Plan project list, source row 342", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Reconductor of Mustang to Council 138 kV transmission line."}, {"Project Name": "Multi - West Oaks - Council - Classen 138 kV Reconductor - Classen - Douglas Tap 138 kV Reconductor", "SUB_1": "Classen", "SUB_2": "Douglas Tap", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "OGE", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2024", "Description": "Reconductor of Douglas Tap to Classen 138 kV transmission line.", "SPP NTC ID": "210664.0", "PID": "92271.0", "UID": "144281.0", "State(s)": "AR", "Upgrade Name": "Classen - Douglas Tap 138 kV Reconductor", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2024-04-01 00:00:00", "RTO Determined Need Date": "2024-04-01 00:00:00", "Letter of Notification Date": "2022-04-14 00:00:00", "Source Study": "DPA-2021-March-1296", "Baseline Cost Estimate": "790000.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "829993.75", "Current Cost Estimate": "790000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 343", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Reconductor of Douglas Tap to Classen 138 kV transmission line."}, {"Project Name": "Line - Crossroads - Tolk 345 kV Ckt 1 - Crossroads - Tolk 345 kV Ckt 1 Rebuild (DISIS-2016-002)", "SUB_1": "Crossroads", "SUB_2": "Tolk", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2020", "Description": "Replace approximately four structures on the Crossroads - Tolk 345 kV line to achieve a minimum rating of 956 MVA. Network Upgrade shared among four requests: GEN-2016-123, GEN-2016-124, and GEN-2016-125", "SPP NTC ID": "", "PID": "81600.0", "UID": "122546.0", "State(s)": "TX", "Upgrade Name": "Crossroads - Tolk 345 kV Ckt 1 Rebuild (DISIS-2016-002)", "Project Type (SPP)": "Generation Interconnection", "Project Owner Indicated In-Service Date": "2020-12-01 00:00:00", "RTO Determined Need Date": "", "Letter of Notification Date": "", "Source Study": "GI STUDIES", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "184651.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Crossroads.", "Matched Terminals": "Crossroads", "Source": "2024 SPP Transmission Expansion Plan project list, source row 366", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Replace approximately four structures on the Crossroads - Tolk 345 kV line to achieve a minimum rating of 956 MVA. Network Upgrade shared among four requests: GEN-2016-123, GEN-2016-124, and GEN-2016-125"}, {"Project Name": "Line - Crossroads - Eddy County 345 kV Ckt 1 - Crossroads - Eddy County 345 kV Ckt 1 Rebuild (DISIS-2016-002)", "SUB_1": "Crossroads", "SUB_2": "Eddy County", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2022", "Description": "Replace two 345 kV structures, wave traps (3X), and jumpers to achieve minimum emergency rating of 956 MVA. Network Upgrade Shared among three requests: GEN-2016-123, GEN-2016-124, and GEN-2016-125", "SPP NTC ID": "", "PID": "81599.0", "UID": "122547.0", "State(s)": "TX", "Upgrade Name": "Crossroads - Eddy County 345 kV Ckt 1 Rebuild (DISIS-2016-002)", "Project Type (SPP)": "Generation Interconnection", "Project Owner Indicated In-Service Date": "2022-12-15 00:00:00", "RTO Determined Need Date": "", "Letter of Notification Date": "", "Source Study": "GI STUDIES", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "210533.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Crossroads.", "Matched Terminals": "Crossroads", "Source": "2024 SPP Transmission Expansion Plan project list, source row 367", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Replace two 345 kV structures, wave traps (3X), and jumpers to achieve minimum emergency rating of 956 MVA. Network Upgrade Shared among three requests: GEN-2016-123, GEN-2016-124, and GEN-2016-125"}, {"Project Name": "Multi - West Gardner 345 kV, Swissvale 345 kV - Swissvale 345 kV Terminal Upgrades", "SUB_1": "Swissvale", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "EKC", "Distance (mi)": "", "Status": "In Service", "Planned Year": "2025", "Description": "Reviewing and applying new relaying settings at the Swissvale substation for the interconnection of GEN-2016-158.", "SPP NTC ID": "", "PID": "81481.0", "UID": "122623.0", "State(s)": "KS", "Upgrade Name": "Swissvale 345 kV Terminal Upgrades", "Project Type (SPP)": "Generation Interconnection", "Project Owner Indicated In-Service Date": "2025-12-31 00:00:00", "RTO Determined Need Date": "", "Letter of Notification Date": "", "Source Study": "GI STUDIES", "Baseline Cost Estimate": "10000.0", "Baseline Cost Estimate Year": "2020.0", "Baseline Cost Estimate with Escalation": "11038.1289", "Current Cost Estimate": "10000.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Swissvale.", "Matched Terminals": "Swissvale", "Source": "2024 SPP Transmission Expansion Plan project list, source row 373", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "In Service", "Project Description/ Comments": "Reviewing and applying new relaying settings at the Swissvale substation for the interconnection of GEN-2016-158."}, {"Project Name": "Deaf Smith - Plant X 230 kV Ckt 1 Rebuild (DISIS-2016-002)", "SUB_1": "Deaf Smith", "SUB_2": "Plant X", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2021", "Description": "Rebuild line to achieve minimum system emergency rating of 430 MVA. Network Upgrade shared among four requests: GEN-2016-121, GEN-2016-123, GEN-2016-124, and GEN-2016-125", "SPP NTC ID": "", "PID": "81639.0", "UID": "122640.0", "State(s)": "NM", "Upgrade Name": "Deaf Smith - Plant X 230 kV Ckt 1 Rebuild (DISIS-2016-002)", "Project Type (SPP)": "Generation Interconnection", "Project Owner Indicated In-Service Date": "2021-12-17 00:00:00", "RTO Determined Need Date": "", "Letter of Notification Date": "", "Source Study": "GI STUDIES", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "4578401.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "1.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "Deaf Smith, Plant X", "Source": "2024 SPP Transmission Expansion Plan project list, source row 375", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Rebuild line to achieve minimum system emergency rating of 430 MVA. Network Upgrade shared among four requests: GEN-2016-121, GEN-2016-123, GEN-2016-124, and GEN-2016-125"}, {"Project Name": "Newhart - Plant X 230 kV Ckt 1 Rebuild (DISIS-2016-002)", "SUB_1": "Newhart", "SUB_2": "Plant X", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2020", "Description": "Rebuild line to achieve minimum emergency rating of 456 MVA. Network Upgrade shared among four requests: GEN-2016-121, GEN-2016-123, GEN-2016-124, and GEN-2016-125", "SPP NTC ID": "", "PID": "81640.0", "UID": "122641.0", "State(s)": "NM", "Upgrade Name": "Newhart - Plant X 230 kV Ckt 1 Rebuild (DISIS-2016-002)", "Project Type (SPP)": "Generation Interconnection", "Project Owner Indicated In-Service Date": "2020-12-31 00:00:00", "RTO Determined Need Date": "", "Letter of Notification Date": "", "Source Study": "GI STUDIES", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "697513.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Plant X.", "Matched Terminals": "Plant X", "Source": "2024 SPP Transmission Expansion Plan project list, source row 376", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Rebuild line to achieve minimum emergency rating of 456 MVA. Network Upgrade shared among four requests: GEN-2016-121, GEN-2016-123, GEN-2016-124, and GEN-2016-125"}, {"Project Name": "Tolk West - Plant X 230 kV Ckt 1 Rebuild (DISIS-2016-002)", "SUB_1": "Tolk West", "SUB_2": "Plant X", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "", "Description": "Rebuild line to achieve minimum normal/emergency rating of 796 MVA. Network Upgrade shared among three requests: GEN-2016-123, GEN-2016-124, and GEN-2016-125", "SPP NTC ID": "", "PID": "81641.0", "UID": "122642.0", "State(s)": "NM", "Upgrade Name": "Tolk West - Plant X 230 kV Ckt 1 Rebuild (DISIS-2016-002)", "Project Type (SPP)": "Generation Interconnection", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "", "Letter of Notification Date": "", "Source Study": "GI STUDIES", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Plant X.", "Matched Terminals": "Plant X", "Source": "2024 SPP Transmission Expansion Plan project list, source row 377", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Rebuild line to achieve minimum normal/emergency rating of 796 MVA. Network Upgrade shared among three requests: GEN-2016-123, GEN-2016-124, and GEN-2016-125"}, {"Project Name": "Tolk East - Plant X 230 kV Ckt 2 Rebuild (DISIS-2016-002)", "SUB_1": "Tolk East", "SUB_2": "Plant X", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "", "Description": "Rebuild line to achieve minimum normal/emergency rating of 796 MVA. Network Upgrade shared among three requests: GEN-2016-123, GEN-2016-124, and GEN-2016-125", "SPP NTC ID": "", "PID": "81642.0", "UID": "122643.0", "State(s)": "NM", "Upgrade Name": "Tolk East - Plant X 230 kV Ckt 2 Rebuild (DISIS-2016-002)", "Project Type (SPP)": "Generation Interconnection", "Project Owner Indicated In-Service Date": "", "RTO Determined Need Date": "", "Letter of Notification Date": "", "Source Study": "GI STUDIES", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Plant X.", "Matched Terminals": "Plant X", "Source": "2024 SPP Transmission Expansion Plan project list, source row 378", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Rebuild line to achieve minimum normal/emergency rating of 796 MVA. Network Upgrade shared among three requests: GEN-2016-123, GEN-2016-124, and GEN-2016-125"}, {"Project Name": "Curry - Deafsmith 115 kV Ckt 1 Rebuild (DISIS-2016-002)", "SUB_1": "Curry", "SUB_2": "Deafsmith", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "13.0", "Status": "On Schedule < 4", "Planned Year": "2021", "Description": "Rebuild line to achieve minimum normal/emergency rating of 90/90 MVA. Network Upgrade shared among four requests: GEN-2016-121, GEN-2016-123, GEN-2016-124, and GEN-2016-125", "SPP NTC ID": "", "PID": "81645.0", "UID": "122645.0", "State(s)": "NM", "Upgrade Name": "Curry - Deafsmith 115 kV Ckt 1 Rebuild (DISIS-2016-002)", "Project Type (SPP)": "Generation Interconnection", "Project Owner Indicated In-Service Date": "2021-12-15 00:00:00", "RTO Determined Need Date": "", "Letter of Notification Date": "", "Source Study": "GI STUDIES", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "4852215.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "13.0", "Found On DB": "1.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "Curry, Deafsmith", "Source": "2024 SPP Transmission Expansion Plan project list, source row 379", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Rebuild line to achieve minimum normal/emergency rating of 90/90 MVA. Network Upgrade shared among four requests: GEN-2016-121, GEN-2016-123, GEN-2016-124, and GEN-2016-125"}, {"Project Name": "Tolk East - Tuco 230 kV Ckt 1 Rebuild (DISIS-2016-002)", "SUB_1": "Tolk East", "SUB_2": "Tuco", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2020", "Description": "Rebuild line to achieve minimum normal/emergency rating of 478 MVA. Network Upgrade shared among four requests: GEN-2016-121, GEN-2016-123, GEN-2016-124, and GEN-2016-125", "SPP NTC ID": "", "PID": "81644.0", "UID": "122646.0", "State(s)": "NM", "Upgrade Name": "Tolk East - Tuco 230 kV Ckt 1 Rebuild (DISIS-2016-002)", "Project Type (SPP)": "Generation Interconnection", "Project Owner Indicated In-Service Date": "2020-12-15 00:00:00", "RTO Determined Need Date": "", "Letter of Notification Date": "", "Source Study": "GI STUDIES", "Baseline Cost Estimate": "", "Baseline Cost Estimate Year": "", "Baseline Cost Estimate with Escalation": "0.0", "Current Cost Estimate": "968567.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Tuco.", "Matched Terminals": "Tuco", "Source": "2024 SPP Transmission Expansion Plan project list, source row 380", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Rebuild line to achieve minimum normal/emergency rating of 478 MVA. Network Upgrade shared among four requests: GEN-2016-121, GEN-2016-123, GEN-2016-124, and GEN-2016-125"}, {"Project Name": "XFR - Thedford 345/115 kV - Thedford 345 kV Terminal Upgrades", "SUB_1": "Cherry County 345 kV", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "345", "ISO/RTO": "SPP", "Utility": "NPPD", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2026", "Description": "Install any necessary 345 kV terminal equipment at Thedford associated with new 345/115 kV transformer.", "SPP NTC ID": "200277.0", "PID": "30678.0", "UID": "51002.0", "State(s)": "NE", "Upgrade Name": "Thedford 345 kV Terminal Upgrades", "Project Type (SPP)": "High Priority", "Project Owner Indicated In-Service Date": "2026-12-31 00:00:00", "RTO Determined Need Date": "2016-06-01 00:00:00", "Letter of Notification Date": "2014-05-19 00:00:00", "Source Study": "HPILS", "Baseline Cost Estimate": "930800.0", "Baseline Cost Estimate Year": "2014.0", "Baseline Cost Estimate with Escalation": "1191502.689832", "Current Cost Estimate": "913714.0", "From Bus Number": "640500.0", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 396", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Install any necessary 345 kV terminal equipment at Thedford associated with new 345/115 kV transformer."}, {"Project Name": "Line - North Dakota/Saskatchewan Border (Tableland) - Wheelock 230 kV - Wheelock 230 kV Terminal Upgrade", "SUB_1": "Wheelock", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "230", "ISO/RTO": "SPP", "Utility": "BEPC", "Distance (mi)": "", "Status": "On Schedule < 4", "Planned Year": "2027", "Description": "Install any necessary terminal equipment at Wheelock substation to accommodate a new terminal for the North Dakota/Saskatchewan Border (Tableland) - Wheelock 230 kV Ckt 1.", "SPP NTC ID": "220722.0", "PID": "92372.0", "UID": "156249.0", "State(s)": "ND", "Upgrade Name": "Wheelock 230 kV Terminal Upgrade", "Project Type (SPP)": "Transmission Service", "Project Owner Indicated In-Service Date": "2027-10-01 00:00:00", "RTO Determined Need Date": "2027-10-01 00:00:00", "Letter of Notification Date": "2023-05-24 00:00:00", "Source Study": "SPP- 2021-AG2", "Baseline Cost Estimate": "2476563.0", "Baseline Cost Estimate Year": "2023.0", "Baseline Cost Estimate with Escalation": "2538477.075", "Current Cost Estimate": "2476563.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 400", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "On Schedule < 4", "Project Description/ Comments": "Install any necessary terminal equipment at Wheelock substation to accommodate a new terminal for the North Dakota/Saskatchewan Border (Tableland) - Wheelock 230 kV Ckt 1."}, {"Project Name": "Sub - Carlsbad - Pecos 115 kV Terminal Upgrades", "SUB_1": "Carlsbad Interchange 115 kV", "SUB_2": "Pecos Interchange 115 kV", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "SPS", "Distance (mi)": "0.03", "Status": "Re-evaluation", "Planned Year": "2021", "Description": "Install terminal upgrades at Carlsbad and/or Pecos to increase the rating of the 115 kV line between the substations.", "SPP NTC ID": "200420.0", "PID": "31063.0", "UID": "51567.0", "State(s)": "NM", "Upgrade Name": "Carlsbad - Pecos 115 kV Terminal Upgrades", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2021-06-01 00:00:00", "RTO Determined Need Date": "2021-06-01 00:00:00", "Letter of Notification Date": "2017-01-12 00:00:00", "Source Study": "SPP-2015-AG1-AFS-6", "Baseline Cost Estimate": "767347.0", "Baseline Cost Estimate Year": "2017.0", "Baseline Cost Estimate with Escalation": "847007.509703", "Current Cost Estimate": "0.0", "From Bus Number": "528160.0", "To Bus Number": "528178.0", "Number of Rebuild/Reconductor": "0.03", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 402", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Re-evaluation", "Project Description/ Comments": "Install terminal upgrades at Carlsbad and/or Pecos to increase the rating of the 115 kV line between the substations."}, {"Project Name": "Line - City of Winfield - Oak 69 kV Reconductor - Oak - Rainbow 69 kV Ckt 1", "SUB_1": "Oak", "SUB_2": "Rainbow", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "SPP", "Utility": "EKC", "Distance (mi)": "5.1", "Status": "Closed Out", "Planned Year": "2021", "Description": "Reconductor 5.1 miles of 69 kV transmission line from Oak to Rainbow.", "SPP NTC ID": "200466.0", "PID": "51249.0", "UID": "71955.0", "State(s)": "KS", "Upgrade Name": "Oak - Rainbow 69 kV Ckt 1", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2021-04-12 00:00:00", "RTO Determined Need Date": "2021-06-01 00:00:00", "Letter of Notification Date": "2017-09-21 00:00:00", "Source Study": "SPP-2016-AG2-AFS-1", "Baseline Cost Estimate": "7831427.0", "Baseline Cost Estimate Year": "2017.0", "Baseline Cost Estimate with Escalation": "8644430.069694", "Current Cost Estimate": "5156586.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "5.1", "Found On DB": "1.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "Oak, Rainbow", "Source": "2024 SPP Transmission Expansion Plan project list, source row 403", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "5156585.0", "Project Status": "Closed Out", "Project Description/ Comments": "Reconductor 5.1 miles of 69 kV transmission line from Oak to Rainbow."}, {"Project Name": "Line - City of Winfield - Oak 69 kV Reconductor - City of Winfield - Rainbow 69 kV Ckt 1", "SUB_1": "City of Winfield", "SUB_2": "Rainbow", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "KPP", "Distance (mi)": "4.0", "Status": "Closed Out", "Planned Year": "2020", "Description": "Reconductor 4 miles of 69 kV transmission line from City of Winfield to Rainbow.", "SPP NTC ID": "200479.0", "PID": "51249.0", "UID": "71954.0", "State(s)": "KS", "Upgrade Name": "City of Winfield - Rainbow 69 kV Ckt 1", "Project Type (SPP)": "Regional Reliability", "Project Owner Indicated In-Service Date": "2020-12-31 00:00:00", "RTO Determined Need Date": "2021-06-01 00:00:00", "Letter of Notification Date": "2018-02-27 00:00:00", "Source Study": "SPP-2016-AG2-AFS-2", "Baseline Cost Estimate": "3600000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "3782250.0", "Current Cost Estimate": "5066520.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "4.0", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: Rainbow.", "Matched Terminals": "Rainbow", "Source": "2024 SPP Transmission Expansion Plan project list, source row 404", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Closed Out", "Project Description/ Comments": "Reconductor 4 miles of 69 kV transmission line from City of Winfield to Rainbow."}, {"Project Name": "Line - Neosho - Riverton 161 kV - Neosho - Riverton 161kV Rebuild (EDE)", "SUB_1": "NEOSHO 161 KV", "SUB_2": "SUB 452 - RIVERTON", "Project Type": "Line Reconductoring", "Voltage (kV)": "161", "ISO/RTO": "SPP", "Utility": "EDE", "Distance (mi)": "25.9", "Status": "Complete", "Planned Year": "2023", "Description": "Rebuild 28.41 miles of 161kV line from Neosho to Riverton and upgrade any necessary terminal equipment to increase the summer emergency rating to 250 MVA", "SPP NTC ID": "210570.0", "PID": "81559.0", "UID": "112456.0", "State(s)": "KS", "Upgrade Name": "Neosho - Riverton 161kV Rebuild (EDE)", "Project Type (SPP)": "Transmission Service", "Project Owner Indicated In-Service Date": "2023-01-13 00:00:00", "RTO Determined Need Date": "2023-10-01 00:00:00", "Letter of Notification Date": "2020-11-12 00:00:00", "Source Study": "SPP-2019-AG1-AFS-2", "Baseline Cost Estimate": "69054450.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "70780811.25", "Current Cost Estimate": "73054450.0", "From Bus Number": "532937.0", "To Bus Number": "547469.0", "Number of Rebuild/Reconductor": "25.9", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 405", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "72381260.0", "Project Status": "Complete", "Project Description/ Comments": "Rebuild 28.41 miles of 161kV line from Neosho to Riverton and upgrade any necessary terminal equipment to increase the summer emergency rating to 250 MVA"}, {"Project Name": "Line - Kerr - Locust Grove 115 kV - Kerr - Locust Grove 115 kV Ckt 1", "SUB_1": "LOCUST GROVE", "SUB_2": "KERR 115", "Project Type": "Line Reconductoring", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "AEP", "Distance (mi)": "0.49", "Status": "Complete", "Planned Year": "2022", "Description": "Rebuild 0.47 miles of 115 kV line from Kerr - Locust Grove", "SPP NTC ID": "210558.0", "PID": "81673.0", "UID": "122713.0", "State(s)": "OK", "Upgrade Name": "Kerr - Locust Grove 115 kV Ckt 1", "Project Type (SPP)": "Transmission Service", "Project Owner Indicated In-Service Date": "2022-06-15 00:00:00", "RTO Determined Need Date": "2022-06-01 00:00:00", "Letter of Notification Date": "2020-05-29 00:00:00", "Source Study": "SPP-2019-AG2-AFS-3", "Baseline Cost Estimate": "3160967.0", "Baseline Cost Estimate Year": "2020.0", "Baseline Cost Estimate with Escalation": "3320990.954375", "Current Cost Estimate": "2752417.0", "From Bus Number": "510423.0", "To Bus Number": "512634.0", "Number of Rebuild/Reconductor": "0.49", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 1 of 2 terminals in the substation database: LOCUST GROVE.", "Matched Terminals": "LOCUST GROVE", "Source": "2024 SPP Transmission Expansion Plan project list, source row 406", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "3093201.0", "Project Status": "Complete", "Project Description/ Comments": "Rebuild 0.47 miles of 115 kV line from Kerr - Locust Grove"}, {"Project Name": "Line - S1254 - S1281 161 kV Ckt 1 Reconductor", "SUB_1": "S1254", "SUB_2": "S1281", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "OPPD", "Distance (mi)": "", "Status": "Delay - Mitigation", "Planned Year": "2024", "Description": "Reconductor 3.1 miles of S1254 - S1281 161 kV line.  Line will share common right of way with S3454 - S3740 345 kV line.", "SPP NTC ID": "210716.0", "PID": "92639.0", "UID": "156844.0", "State(s)": "NE", "Upgrade Name": "S1254 - S1281 161 kV Ckt 1 Reconductor", "Project Type (SPP)": "Transmission Service", "Project Owner Indicated In-Service Date": "2024-04-15 00:00:00", "RTO Determined Need Date": "2023-10-01 00:00:00", "Letter of Notification Date": "2022-11-29 00:00:00", "Source Study": "SPP-2022-AG1-AFS-2", "Baseline Cost Estimate": "1171441.0", "Baseline Cost Estimate Year": "2022.0", "Baseline Cost Estimate with Escalation": "1230745.200625", "Current Cost Estimate": "1171441.0", "From Bus Number": "", "To Bus Number": "", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 407", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation", "Project Description/ Comments": "Reconductor 3.1 miles of S1254 - S1281 161 kV line.  Line will share common right of way with S3454 - S3740 345 kV line."}, {"Project Name": "Sub - Bismarck 115 kV and North Bismarck 115 kV Terminal Upgrades", "SUB_1": "BISMARK", "SUB_2": "", "Project Type": "Terminal Upgrade", "Voltage (kV)": "115", "ISO/RTO": "SPP", "Utility": "WAPA", "Distance (mi)": "", "Status": "Delay - Mitigation Window", "Planned Year": "2024", "Description": "Replace CTs at Bismarck 115 kV substation to increase rating of Bismarck - East Bismarck 115 kV line to at least 85 MVA. This is a mitigation upgrade resulting from the Sponsored Upgrade Study #SUS-002 CPEC North Bismarck Breaker. Costs will be Directly Assigned to CPEC.", "SPP NTC ID": "210486.0", "PID": "51278.0", "UID": "72006.0", "State(s)": "ND", "Upgrade Name": "Bismarck 115 kV Terminal Upgrades", "Project Type (SPP)": "Sponsored Upgrade", "Project Owner Indicated In-Service Date": "2024-06-30 00:00:00", "RTO Determined Need Date": "2024-06-01 00:00:00", "Letter of Notification Date": "2018-08-17 00:00:00", "Source Study": "SUS-002", "Baseline Cost Estimate": "90000.0", "Baseline Cost Estimate Year": "2018.0", "Baseline Cost Estimate with Escalation": "104372.4078", "Current Cost Estimate": "90000.0", "From Bus Number": "652427.0", "To Bus Number": "655652.0", "Number of Rebuild/Reconductor": "", "Found On DB": "0.0", "Conductor Type": "", "Endpoint Match Info": "Matched 0 of 2 terminals in the substation database: none.", "Matched Terminals": "", "Source": "2024 SPP Transmission Expansion Plan project list, source row 408", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "", "Project Status": "Delay - Mitigation Window", "Project Description/ Comments": "Replace CTs at Bismarck 115 kV substation to increase rating of Bismarck - East Bismarck 115 kV line to at least 85 MVA. This is a mitigation upgrade resulting from the Sponsored Upgrade Study #SUS-002 CPEC North Bismarck Breaker. Costs will be Directly Assigned to CPEC."}, {"Project Name": "Line-Pauline-Hastings 115 kV Reconductor - Pauline - Hastings 115 kV Ckt 1 & Ckt 2 Reconductor", "SUB_1": "Pauline", "SUB_2": "Hastings", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "SPP", "Utility": "NPPD", "Distance (mi)": "", "Status": "Complete", "Planned Year": "2022", "Description": "A reconductor of the Pauline \u2013 Hastings 115 kV transmission lines to achieve 193 MVA for normal and emergency ratings. The Pauline to Hastings 115 kV transmission lines are 13 miles each.", "SPP NTC ID": "210563.0", "PID": "81656.0", "UID": "122664.0", "State(s)": "NE", "Upgrade Name": "Pauline - Hastings 115 kV Ckt 1 & Ckt 2 Reconductor", "Project Type (SPP)": "Sponsored Upgrade", "Project Owner Indicated In-Service Date": "2022-12-01 00:00:00", "RTO Determined Need Date": "2022-12-01 00:00:00", "Letter of Notification Date": "2020-07-14 00:00:00", "Source Study": "SUS-014", "Baseline Cost Estimate": "6000000.0", "Baseline Cost Estimate Year": "2020.0", "Baseline Cost Estimate with Escalation": "6303750.0", "Current Cost Estimate": "5119643.0", "From Bus Number": "640313.0", "To Bus Number": "640215.0", "Number of Rebuild/Reconductor": "", "Found On DB": "1.0", "Conductor Type": "", "Endpoint Match Info": "", "Matched Terminals": "Pauline, Hastings", "Source": "2024 SPP Transmission Expansion Plan project list, source row 410", "EPRI Case URL": "", "Number of New": "", "Number of Voltage Conversion": "", "Final Cost": "5119643.0", "Project Status": "Complete", "Project Description/ Comments": "A reconductor of the Pauline \u2013 Hastings 115 kV transmission lines to achieve 193 MVA for normal and emergency ratings. The Pauline to Hastings 115 kV transmission lines are 13 miles each."}], "ercot": [{"Project Name": "Planned reconductor from Hasse to Gustine Line Reconductoring", "SUB_1": "HASSE", "SUB_2": "GUSTINE", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "ERCOT", "Distance (mi)": "7.34", "Status": "Planned", "Planned Year": "2025.0", "Description": "Planned reconductor from Hasse to Gustine", "ERCOT Project Number": "1205", "Projected In-Service Date": "2025-11-14T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "273, 277", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "7.34", "Phase Number": "54001.0", "MOD Project Number": "1205.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Reconductor portions of Ckt.63C Moody to West Galveston as a Hardening project. Line Reconductoring", "SUB_1": "MOODY", "SUB_2": "WEST GALVESTON", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "2.78", "Status": "Planned", "Planned Year": "2025.0", "Description": "", "ERCOT Project Number": "90784", "Projected In-Service Date": "2025-12-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "42950, 43400", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "2.78", "Phase Number": "90785.0", "MOD Project Number": "90784.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rebuild and reconductor portions of Ckt.28A to prepare for ETHYL 138kV conversion.  Loop into Ckt.96G to create new Ckt.96G PHILIP to ETHYL 138kV to BEARLE.  Retire ETHYL 69kV substation and remaining portions of 69kV Ckt.16D and Ckt.28A. Line Reconductoring", "SUB_1": "ETHYL", "SUB_2": "SOUTH CHANNEL", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "ERCOT", "Distance (mi)": "0.0", "Status": "Planned", "Planned Year": "2025.0", "Description": "Rebuild and reconductor portions of Ckt.28A to prepare for ETHYL 138kV conversion._x000D_", "ERCOT Project Number": "75856A", "Projected In-Service Date": "2025-12-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "41240, 41370", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.0", "Phase Number": "90334.0", "MOD Project Number": "75856.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rebuild and reconductor portions of Ckt.28A to prepare for ETHYL 138kV conversion.  Loop into Ckt.96G to create new Ckt.96G PHILIP to ETHYL 138kV to BEARLE.  Retire ETHYL 69kV substation and remaining portions of 69kV Ckt.16D and Ckt.28A. Line Reconductoring", "SUB_1": "ETHYL", "SUB_2": "PHILLIPS/BEARLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.0", "Status": "Planned", "Planned Year": "2025.0", "Description": "Convert ETHYL customer 69kV substation to 138kV.  Loop into Ckt.96G to create new Ckt.96G PHILIP to ETHYL 138kV to BEARLE.  Retire ETHYL 69kV substation and remaining portions of 69kV Ckt.16D and Ckt.28A._x000D_", "ERCOT Project Number": "75856B", "Projected In-Service Date": "2025-12-31T00:00:01", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "40550, 41230, 41250, 41270, 41381, 41382", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.0", "Phase Number": "90335.0", "MOD Project Number": "75856.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Dunlavy to HO Clarke Ckt.40A Partial Reconductor Line Reconductoring", "SUB_1": "DUNLAVY", "SUB_2": "HO CLARKE", "Project Type": "Line Reconductoring", "Voltage (kV)": "69", "ISO/RTO": "ERCOT", "Distance (mi)": "4.41", "Status": "Planned", "Planned Year": "2026.0", "Description": "Reconductor portions of Ckt.40A Dunlavy to HO Clarke ahead of future 138kV conversions", "ERCOT Project Number": "71106", "Projected In-Service Date": "2026-05-30T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "47015, 47160, 47320, 47580", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "4.41", "Phase Number": "71107.0", "MOD Project Number": "71106.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Reconductor both Pecos-Cedarvale 138 kV ckts Line Reconductoring", "SUB_1": "PECOS", "SUB_2": "CEDARVALE", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "15.34", "Status": "Planned", "Planned Year": "2026.0", "Description": "", "ERCOT Project Number": "66077", "Projected In-Service Date": "2026-05-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "38091, 38145", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "15.34", "Phase Number": "66078.0", "MOD Project Number": "66077.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Reconductor Mivida-Coachwhip-Fishhook 2045 ACCC Line Reconductoring", "SUB_1": "MIVIDA", "SUB_2": "FISHHOOK", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "14.39", "Status": "Planned", "Planned Year": "2026.0", "Description": "", "ERCOT Project Number": "76232", "Projected In-Service Date": "2026-05-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "38152, 38170, 38180", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "14.39", "Phase Number": "76233.0", "MOD Project Number": "76232.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "AEN_MagnesiumPlant_Northland_Ckt_979_RECONDUCTOR Line Reconductoring", "SUB_1": "MAGNESIUM PLANT", "SUB_2": "NORTHLAND", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.0", "Status": "Planned", "Planned Year": "2026.0", "Description": "", "ERCOT Project Number": "86323", "Projected In-Service Date": "2026-06-01T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "9128, 9238", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.0", "Phase Number": "86324.0", "MOD Project Number": "86323.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "AEN_McNeil__JustinLane__ckt_811_reconductor Line Reconductoring", "SUB_1": "MCNEIL", "SUB_2": "JUSTIN LANE", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "3.98", "Status": "Planned", "Planned Year": "2026.0", "Description": "Reconductor 3.98 miles of circuit to 3000 Amps.", "ERCOT Project Number": "61228", "Projected In-Service Date": "2026-06-21T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "9080, 9225", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "3.98", "Phase Number": "61229.0", "MOD Project Number": "61228.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "McKenzie to Westside: Reconductor 138 kV Line Line Reconductoring", "SUB_1": "MCKENZIE ROAD", "SUB_2": "WESTSIDE", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.32", "Status": "Planned", "Planned Year": "2026.0", "Description": "Reconductor the McKenzie to Westside 138 kV line Comments: Contact Update", "ERCOT Project Number": "86882", "Projected In-Service Date": "2026-11-30T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "8485, 8858", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.32", "Phase Number": "86883.0", "MOD Project Number": "86882.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rebuild/reconductor portions of Ckt.05A Missouri City to Sienna as a Hardening upgrade(24RPG030). Line Reconductoring", "SUB_1": "MISSOURI CITY", "SUB_2": "SIENNA", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "3.8", "Status": "Planned", "Planned Year": "2026.0", "Description": "Rebuild and reconductor portion of Missouri City to Sienna Ckt.05A as a Hardening upgrade", "ERCOT Project Number": "65719", "Projected In-Service Date": "2026-12-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "48237, 48336", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "3.8", "Phase Number": "90165.0", "MOD Project Number": "65719.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Reconductor Wickett to Staghorn 138kV line. Line Reconductoring", "SUB_1": "WICKETT", "SUB_2": "STAGHORN", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "12.05", "Status": "Planned", "Planned Year": "2026.0", "Description": "", "ERCOT Project Number": "87429", "Projected In-Service Date": "2026-12-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "37981, 37990", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "12.05", "Phase Number": "87430.0", "MOD Project Number": "87429.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "AEN_Lakeshore_Northland_Ckt_916_Reconductor Line Reconductoring", "SUB_1": "LAKESHORE", "SUB_2": "NORTHLAND", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.0", "Status": "Planned", "Planned Year": "2027.0", "Description": "", "ERCOT Project Number": "86321", "Projected In-Service Date": "2027-06-01T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "9128, 9228", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.0", "Phase Number": "86322.0", "MOD Project Number": "86321.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "AEN_Wheless_Mueller_Ckt_1016_Reconductor Line Reconductoring", "SUB_1": "WHELESS", "SUB_2": "MUELLER", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.0", "Status": "Planned", "Planned Year": "2027.0", "Description": "", "ERCOT Project Number": "86331", "Projected In-Service Date": "2027-06-01T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "9291, 9342", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.0", "Phase Number": "86332.0", "MOD Project Number": "86331.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "AEN_OnionCreek_StoneyRidge_Ckt_1026_Reconductor Line Reconductoring", "SUB_1": "ONION CREEK", "SUB_2": "STONEY RIDGE", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.0", "Status": "Planned", "Planned Year": "2027.0", "Description": "", "ERCOT Project Number": "86333", "Projected In-Service Date": "2027-09-01T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "9237, 9251", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.0", "Phase Number": "86334.0", "MOD Project Number": "86333.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "AEN_DP_OnionCreek_Ckt_924_Reconductor Line Reconductoring", "SUB_1": "DECKER", "SUB_2": "STONEY RIDGE", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.0", "Status": "Planned", "Planned Year": "2027.0", "Description": "", "ERCOT Project Number": "86317", "Projected In-Service Date": "2027-09-01T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "9187, 9251", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.0", "Phase Number": "86318.0", "MOD Project Number": "86317.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "AEN_Barton_Vega_Ckt_928_Reconductor Line Reconductoring", "SUB_1": "BARTON", "SUB_2": "VEGA", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.0", "Status": "Planned", "Planned Year": "2028.0", "Description": "", "ERCOT Project Number": "86315", "Projected In-Service Date": "2028-06-01T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "9158, 9285", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.0", "Phase Number": "86316.0", "MOD Project Number": "86315.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "AEN_Decker_SH_ckt_1008__reconductor Line Reconductoring", "SUB_1": "DECKER", "SUB_2": "SANDHILL", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "7.04", "Status": "Planned", "Planned Year": "2028.0", "Description": "Upgrade the 7.04 mile Decker to Sand Hill 138 kV transmission line (Ckt 1008) with bundled 795 ACSS Drake conductor rated for 3000 amps", "ERCOT Project Number": "61224", "Projected In-Service Date": "2028-09-01T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "9187, 9216", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "7.04", "Phase Number": "61225.0", "MOD Project Number": "61224.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Reconductor Foxtail-PIGCreek-1926ACSS-138KV Line Reconductoring", "SUB_1": "FOXTAIL", "SUB_2": "PIG CREEK", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.68", "Status": "Planned", "Planned Year": "2029.0", "Description": "", "ERCOT Project Number": "76348", "Projected In-Service Date": "2029-05-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "38294, 60393", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.68", "Phase Number": "76349.0", "MOD Project Number": "76348.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "AEN_PilotKnob_CarsonCreek_Ckt_944_RECONDUCTOR Line Reconductoring", "SUB_1": "PILOT KNOB", "SUB_2": "CARSON CREEK", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.0", "Status": "Planned", "Planned Year": "2029.0", "Description": "", "ERCOT Project Number": "86329", "Projected In-Service Date": "2029-06-01T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "9175, 9259", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.0", "Phase Number": "86330.0", "MOD Project Number": "86329.0", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Reconductor TI-Lakepointe with 959 ACSS/TW Line Reconductoring", "SUB_1": "LAKEPOINT", "SUB_2": "TI", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "2.78", "Status": "Planned", "Planned Year": "2029.0", "Description": "Project ISD anticipated in 2025.", "ERCOT Project Number": "66118", "Projected In-Service Date": "2029-12-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "37010, 37080", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "2.78", "Phase Number": "66119.0", "MOD Project Number": "66118.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Reconducter WNK-AAT-MDT-FSH Line Reconductoring", "SUB_1": "WINK", "SUB_2": "FISHHOOK", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "13.18", "Status": "Completed", "Planned Year": "2024.0", "Description": "", "ERCOT Project Number": "77146", "Projected In-Service Date": "2024-01-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "37900, 38135, 38140, 38180", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "13.18", "Phase Number": "77147.0", "MOD Project Number": "77146.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Reconductor 138kV ckt 972 Howard Lane to McNeil to 3000A. Line Reconductoring", "SUB_1": "9079", "SUB_2": "9217", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "2.81", "Status": "Completed", "Planned Year": "2024.0", "Description": "", "ERCOT Project Number": "48327", "Projected In-Service Date": "2024-10-18T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "9079, 9217", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "2.81", "Phase Number": "48328.0", "MOD Project Number": "48327.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Reconductor TNMP Cottonwood to Oncor Lean Clay Line Reconductoring", "SUB_1": "LEAN CLAY", "SUB_2": "COTTONWOOD", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.33", "Status": "Completed", "Planned Year": "2025.0", "Description": "", "ERCOT Project Number": "77827", "Projected In-Service Date": "2025-02-15T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "11078, 38099, 38100", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.33", "Phase Number": "87863.0", "MOD Project Number": "77827.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rebuild League City-Hidden Lakes with bundled 795 ACSS Line Reconductoring", "SUB_1": "HIDDEN LAKES", "SUB_2": "LEAGUE CITY", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "3.21", "Status": "Planned", "Planned Year": "2026.0", "Description": "", "ERCOT Project Number": "66208", "Projected In-Service Date": "2026-05-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "38900, 38920", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "3.21", "Phase Number": "66209.0", "MOD Project Number": "66208.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rebuild Brazoria - Retrieve 138kV with bundled 795 ACSS Line Reconductoring", "SUB_1": "BRAZORIA", "SUB_2": "RETRIEVE", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "6.17", "Status": "Planned", "Planned Year": "2026.0", "Description": "Planned ISD is Q4 2024, but project design currently under internal review.", "ERCOT Project Number": "66366", "Projected In-Service Date": "2026-12-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "39600, 43170", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "6.17", "Phase Number": "66367.0", "MOD Project Number": "66366.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rebuild Tejas-Commanche (Bundled 795 ACSS) Line Reconductoring", "SUB_1": "TEJAS 138 KV SUBSTATION", "SUB_2": "COMMANCHE 138 KV SUBSTATION", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.95", "Status": "Planned", "Planned Year": "2029.0", "Description": "Rebuild Tejas - Commanche 138 kV line with Bundled 795 ACSS conductor.", "ERCOT Project Number": "54120", "Projected In-Service Date": "2029-05-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "38530, 38560", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.95", "Phase Number": "54121.0", "MOD Project Number": "54120.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rebuild Hidden Lakes-PH Robinson with bundled 795 ACSS Line Reconductoring", "SUB_1": "HIDDEN LAKES", "SUB_2": "PH ROBINSON", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "3.15", "Status": "Planned", "Planned Year": "2029.0", "Description": "", "ERCOT Project Number": "66204", "Projected In-Service Date": "2029-05-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "38900, 42015", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "3.15", "Phase Number": "66205.0", "MOD Project Number": "66204.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rebuild West Columbia Local-Angleton with 795 ACSS Line Reconductoring", "SUB_1": "WEST COLUMBIA LOCAL", "SUB_2": "ANGLETON", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.0", "Status": "", "Planned Year": "2029.0", "Description": "", "ERCOT Project Number": "60526", "Projected In-Service Date": "2029-05-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "39530, 39560", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.0", "Phase Number": "60527.0", "MOD Project Number": "60526.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rebuild Caddo-Apache with bundled 795 ACSS Line Reconductoring", "SUB_1": "CADDO", "SUB_2": "APACHE", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.0", "Status": "", "Planned Year": "2029.0", "Description": "", "ERCOT Project Number": "60504", "Projected In-Service Date": "2029-05-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "38710, 38720", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.0", "Phase Number": "60505.0", "MOD Project Number": "60504.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rebuild Apache-Amoco with bundled 795 ACSS Line Reconductoring", "SUB_1": "APACHE", "SUB_2": "AMOCO", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.0", "Status": "", "Planned Year": "2029.0", "Description": "", "ERCOT Project Number": "60502", "Projected In-Service Date": "2029-05-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "38620, 38720", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.0", "Phase Number": "60503.0", "MOD Project Number": "60502.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rebuild Hidden Lakes-League City with 795 ACSS Line Reconductoring", "SUB_1": "HIDDEN LAKES", "SUB_2": "LEAGUE CITY", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "0.0", "Status": "", "Planned Year": "2029.0", "Description": "", "ERCOT Project Number": "60522", "Projected In-Service Date": "2029-05-31T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "38900, 38920", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "0.0", "Phase Number": "60523.0", "MOD Project Number": "60522.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rebuild Freeway Park-Dickinson with bundled 795 ACSS Line Reconductoring", "SUB_1": "FREEWAY PARK", "SUB_2": "DICKINSON", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "6.25", "Status": "Planned", "Planned Year": "2024.0", "Description": "", "ERCOT Project Number": "66120", "Projected In-Service Date": "2024-07-01T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "38820, 38850", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "6.25", "Phase Number": "66121.0", "MOD Project Number": "66120.0", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Rebuild League City-Dickinson 138kV with 2-795 ACSS. Line Reconductoring", "SUB_1": "DICKINSON", "SUB_2": "LEAGUE CITY", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "5.6", "Status": "Under Construction", "Planned Year": "2024.0", "Description": "", "ERCOT Project Number": "87594", "Projected In-Service Date": "2024-11-30T00:00:00", "Planning Charter Tier": "Tier 4", "SSWG Base Case Bus Numbers": "38850, 38920", "Reflected in SSWG Base Cases": "Y", "Circuit Miles Rebuilt/Reconductored/Upgraded": "5.6", "Phase Number": "87595.0", "MOD Project Number": "87594.0", "Found On DB": "0.0", "Utility": "", "Conductor Type": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": ""}, {"Project Name": "Lower Colorado River Authority 138 kV ACCR case study", "SUB_1": "", "SUB_2": "", "Project Type": "Line Reconductoring", "Voltage (kV)": "138", "ISO/RTO": "ERCOT", "Distance (mi)": "", "Status": "Completed case study", "Planned Year": "", "Description": "LCRA upgraded a dual-circuit 138 kV lattice-tower line, originally built in the late 1930s with 203.2 ACSR Brahma and previously reconductored with 795 ACSR Condor.", "ERCOT Project Number": "", "Projected In-Service Date": "", "Planning Charter Tier": "", "SSWG Base Case Bus Numbers": "", "Reflected in SSWG Base Cases": "", "Circuit Miles Rebuilt/Reconductored/Upgraded": "", "Phase Number": "", "MOD Project Number": "", "Found On DB": "", "Utility": "Lower Colorado River Authority (LCRA)", "Conductor Type": "ACCR", "Source": "EPRI Advanced Conductor Experience", "EPRI Case URL": "https://msites.epri.com/rd/research/024056/advanced-conductor-experience/lower-colorado-river-authority-accr", "Endpoint Match Info": "EPRI page does not identify a defensible transmission terminal pair."}, {"Project Name": "CenterPoint Energy 345 kV ACSS case study", "SUB_1": "", "SUB_2": "", "Project Type": "New transmission line and reconductoring case study", "Voltage (kV)": "345", "ISO/RTO": "ERCOT", "Distance (mi)": "", "Status": "Completed case study", "Planned Year": "", "Description": "CenterPoint Energy of Houston used an extended-capability ACSS conductor for a 2800 MVA, 345 kV line on existing towers and partially on new right of way.", "ERCOT Project Number": "", "Projected In-Service Date": "", "Planning Charter Tier": "", "SSWG Base Case Bus Numbers": "", "Reflected in SSWG Base Cases": "", "Circuit Miles Rebuilt/Reconductored/Upgraded": "", "Phase Number": "", "MOD Project Number": "", "Found On DB": "", "Utility": "CenterPoint Energy", "Conductor Type": "ACSS", "Source": "EPRI Advanced Conductor Experience", "EPRI Case URL": "https://msites.epri.com/rd/research/024056/advanced-conductor-experience/centerpoint-energy-acss", "Endpoint Match Info": "EPRI page does not identify a defensible transmission terminal pair."}, {"Project Name": "Cross Timbers 345 kV ACSS and ACCR transmission case study", "SUB_1": "", "SUB_2": "", "Project Type": "New transmission line", "Voltage (kV)": "345", "ISO/RTO": "ERCOT", "Distance (mi)": "235.0", "Status": "Completed case study", "Planned Year": "", "Description": "Cross Timbers Transmission designed, built, and operated 235 miles of double-circuit 345 kV CREZ transmission lines, a substation, and a series-compensation station.", "ERCOT Project Number": "", "Projected In-Service Date": "", "Planning Charter Tier": "", "SSWG Base Case Bus Numbers": "", "Reflected in SSWG Base Cases": "", "Circuit Miles Rebuilt/Reconductored/Upgraded": "", "Phase Number": "", "MOD Project Number": "", "Found On DB": "", "Utility": "Cross Timbers Transmission (CTT)", "Conductor Type": "ACSS and ACCR", "Source": "EPRI Advanced Conductor Experience", "EPRI Case URL": "https://msites.epri.com/rd/research/024056/advanced-conductor-experience/cross-timbers-acss-and-accr", "Endpoint Match Info": "EPRI page does not identify a defensible terminal pair for the 235-mile portfolio record."}], "westconnect": [{"Project Name": "DANIELS PARK - PRAIRIE reconductoring", "SUB_1": "DANIELS PARK", "SUB_2": "PRAIRIE", "Project Type": "Line Reconductoring", "Voltage (kV)": "230.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "ARROYO - COX reconductoring", "SUB_1": "ARROYO", "SUB_2": "COX", "Project Type": "Line Reconductoring", "Voltage (kV)": "69.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "NEWMAN - SHEARMAN reconductoring", "SUB_1": "NEWMAN", "SUB_2": "SHEARMAN", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "NEWMAN - NOT AVAILABLE reconductoring", "SUB_1": "NEWMAN", "SUB_2": "NOT AVAILABLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "MONTWOOD - NOT AVAILABLE reconductoring", "SUB_1": "MONTWOOD", "SUB_2": "NOT AVAILABLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "AUSTIN - NOT AVAILABLE reconductoring", "SUB_1": "AUSTIN", "SUB_2": "NOT AVAILABLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "69.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "RIO GRANDE - SUNSET reconductoring", "SUB_1": "RIO GRANDE", "SUB_2": "SUNSET", "Project Type": "Line Reconductoring", "Voltage (kV)": "69.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "KANTOR - NOT AVAILABLE reconductoring", "SUB_1": "KANTOR", "SUB_2": "NOT AVAILABLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "SALOPEK - MONTOYA reconductoring", "SUB_1": "SALOPEK", "SUB_2": "MONTOYA", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "ARROYO - NOT AVAILABLE reconductoring", "SUB_1": "ARROYO", "SUB_2": "NOT AVAILABLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "DYER - AUSTIN NORTH reconductoring", "SUB_1": "DYER", "SUB_2": "AUSTIN NORTH", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "ARROYO - UNKNOWN307305 reconductoring", "SUB_1": "ARROYO", "SUB_2": "UNKNOWN307305", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "PELICANO - MONTWOOD reconductoring", "SUB_1": "PELICANO", "SUB_2": "MONTWOOD", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "AUSTIN NORTH - MESA reconductoring", "SUB_1": "AUSTIN NORTH", "SUB_2": "MESA", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "FORT BLISS - AUSTIN NORTH reconductoring", "SUB_1": "FORT BLISS", "SUB_2": "AUSTIN NORTH", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "AUSTIN NORTH - AUSTIN reconductoring", "SUB_1": "AUSTIN NORTH", "SUB_2": "AUSTIN", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "ASCARTE - AUSTIN reconductoring", "SUB_1": "ASCARTE", "SUB_2": "AUSTIN", "Project Type": "Line Reconductoring", "Voltage (kV)": "69.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "AMRAD - NEWMAN reconductoring", "SUB_1": "AMRAD", "SUB_2": "NEWMAN", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "ARROYO - NEWMAN reconductoring", "SUB_1": "ARROYO", "SUB_2": "NEWMAN", "Project Type": "Line Reconductoring", "Voltage (kV)": "345.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "SALOPEK - ARROYO reconductoring", "SUB_1": "SALOPEK", "SUB_2": "ARROYO", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "NEWMAN - BUTTERFIELD reconductoring", "SUB_1": "NEWMAN", "SUB_2": "BUTTERFIELD", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "NEWMAN - CROMO reconductoring", "SUB_1": "NEWMAN", "SUB_2": "CROMO", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "SALOPEK - NOT AVAILABLE reconductoring", "SUB_1": "SALOPEK", "SUB_2": "NOT AVAILABLE", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "MONTWOOD - COYOTE reconductoring", "SUB_1": "MONTWOOD", "SUB_2": "COYOTE", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "RIO GRANDE - SUNSET NORTH reconductoring", "SUB_1": "RIO GRANDE", "SUB_2": "SUNSET NORTH", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "TAP305128 - ARROYO reconductoring", "SUB_1": "TAP305128", "SUB_2": "ARROYO", "Project Type": "Line Reconductoring", "Voltage (kV)": "69.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "DYER - AUSTIN reconductoring", "SUB_1": "DYER", "SUB_2": "AUSTIN", "Project Type": "Line Reconductoring", "Voltage (kV)": "69.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "MARLOW - AUSTIN reconductoring", "SUB_1": "MARLOW", "SUB_2": "AUSTIN", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "WEST MESA - ARROYO reconductoring", "SUB_1": "WEST MESA", "SUB_2": "ARROYO", "Project Type": "Line Reconductoring", "Voltage (kV)": "345.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "CHAPARRAL - NEWMAN reconductoring", "SUB_1": "CHAPARRAL", "SUB_2": "NEWMAN", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "1.0", "Utility": "", "Conductor Type": "", "Status": "", "Description": "", "Source": "", "EPRI Case URL": "", "Endpoint Match Info": "", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "Cheyenne Light Fuel and Power 115 kV ACCC with E3X reconductoring", "SUB_1": "", "SUB_2": "", "Project Type": "Line Reconductoring", "Voltage (kV)": "115.0", "ISO/RTO": "WestConnect", "Found On DB": "", "Utility": "Cheyenne Light, Fuel and Power Transmission (Black Hills Energy)", "Conductor Type": "1026-kcmil Drake ACCC with E3X", "Status": "Completed case study", "Description": "A new double-circuit 115 kV line near Cheyenne, Wyoming was reconductored after unexpected load growth; the selected ACCC option was projected to carry 1843 amps after substation upgrades.", "Source": "EPRI Advanced Conductor Experience", "EPRI Case URL": "https://msites.epri.com/rd/research/024056/advanced-conductor-experience/cheyenne-light-fuel-and-power-transmission-accc-e3x", "Endpoint Match Info": "EPRI page identifies the Cheyenne area but does not identify the two terminal substations.", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "Nevada Power 220 kV ACCC case study", "SUB_1": "", "SUB_2": "", "Project Type": "Line Reconductoring", "Voltage (kV)": "220.0", "ISO/RTO": "WestConnect", "Found On DB": "", "Utility": "Nevada Power (NV Energy)", "Conductor Type": "ACCC", "Status": "Completed case study", "Description": "Nevada Power, doing business as NV Energy, identified a 220 kV transmission line for an advanced-conductor upgrade.", "Source": "EPRI Advanced Conductor Experience", "EPRI Case URL": "https://msites.epri.com/rd/research/024056/advanced-conductor-experience/nevada-power-accc", "Endpoint Match Info": "EPRI page does not identify a defensible transmission terminal pair.", "Distance (mi)": "", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "Arizona Public Service Cactus-Altadena 69 kV ACCS C7 line", "SUB_1": "CACTUS", "SUB_2": "ALTADENA", "Project Type": "New transmission line", "Voltage (kV)": "69.0", "ISO/RTO": "WestConnect", "Found On DB": "", "Utility": "Arizona Public Service (APS)", "Conductor Type": "ACCS C7", "Status": "Planned/new line case study", "Description": "APS planned a new 69 kV line connecting the Cactus and Altadena substations in Scottsdale, approximately 3.2 miles along Shea Boulevard.", "Source": "EPRI Advanced Conductor Experience", "EPRI Case URL": "https://msites.epri.com/rd/research/024056/advanced-conductor-experience/arizona-public-service-accs-c7-conductor", "Endpoint Match Info": "", "Distance (mi)": "3.2", "Map SUB_1 Coordinates": "-111.885158,33.583494", "Map SUB_2 Coordinates": "-111.838963,33.591156", "Planned Year": "", "LSP": "", "Primary Driver": "", "Asset Owner": "", "Projected In-Service Date": "", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "", "Matched Terminals": ""}, {"Project Name": "Quaker-Sleight Road #13 Rebuild Line Reconductoring", "SUB_1": "QUAKER", "SUB_2": "SLEIGHT ROAD", "Project Type": "Line Reconductoring", "Voltage (kV)": "", "ISO/RTO": "WestConnect", "Found On DB": "0.0", "Utility": "", "Conductor Type": "1590 ACSS 54/19", "Status": "Planned", "Description": "Solution: Rebuild ~8 mi of structures and reconductor with 1590 ACSS 54/19", "Source": "SPP project record corrected to WestConnect by geographic endpoint match", "EPRI Case URL": "", "Endpoint Match Info": "Only 1 of 2 terminals found in the database: QUAKER. SLEIGHT ROAD was not matched to the transmission database.", "Distance (mi)": "8.0", "Map SUB_1 Coordinates": "", "Map SUB_2 Coordinates": "", "Planned Year": "2033.0", "LSP": "", "Primary Driver": "MVT", "Asset Owner": "", "Projected In-Service Date": "2033-05-01T00:00:00", "Total Non-PTF Project Cost": "", "PPA Approval": "", "Needs Assessment": "", "Solutions": "Rebuild ~8 mi of structures and reconductor with 1590 ACSS 54/19", "Matched Terminals": "QUAKER"}], "northerngrid": [{"Unnamed: 0": "", "Found On DB": "", "Project Name": "AVISTA ACSS with E3X case study", "Utility": "AVISTA", "Project Type": "Line Reconductoring", "Conductor Type": "ACSS with E3X", "ISO/RTO": "NorthernGrid", "Status": "Completed case study", "Source": "EPRI Advanced Conductor Experience", "EPRI Case URL": "https://msites.epri.com/rd/research/024056/advanced-conductor-experience/avista-acss-with-e3x", "Endpoint Match Info": "EPRI page does not identify a defensible transmission terminal pair."}], "sertp": []}